// processed by FAME Modelica Library Fault-Augmentor [version 19011]

within Modelica.Electrical;

package Spice3
 "Library for components of the Berkeley SPICE3 simulator"
 extends Modelica.Icons.Package;

 import SI = Modelica.SIunits;

 package UsersGuide
  "User's Guide"
  extends Modelica.Icons.Information;

  class Overview
   "Overview"
   extends Modelica.Icons.Information;

  annotation(Documentation(info="<html>
<h4>Overview of Spice3 library</h4>
<p>The Spice3 library is a Modelica library that contains some models of the Berkeley SPICE3 analog simulator.</p>
<p><u>General information about the analog simulator SPICE3 </u></p>
<p>SPICE (Simulation Program with Integrated Circuit Emphasis) is a simulator for analog electrical circuits. It was developed as one of the first analog simulators in the university of Berkeley. SPICE netlists, which contain the circuit that shall be simulated, are a de-facto-standard up to now. For nearly every electrical circuit a SPICE netlist exists. Today the actual version of SPICE is SPICE3e/SPICE3f. SPICE contains basic elements (resistor, inductor, capacitor), sources and semiconductor devices (diode, bipolar transistors, junction field effect transistors, MOS-field effect transistors) as well as models of lines. Out of this offered pool of elements, the circuits that shall be simulated are build as SPICE netlists.</p>
<p><u>The Spice3-library for Modelica</u></p>
<p>The Spice3 library was extraced from orinial SPICE3 C++ code. To be sure the Modelica models are correct the simulation results were compared to SPICE3. This way was chosen since SPICE3 is the only open source Spice simulator.</p>
<p>The Spice3-library was built in accordance to the model structure in SPICE. It contains the following packages:</p>
<ul>
<li>Examples</li>
<li>Basic (R, C, L, controlled sources) </li>
<li>Semiconductors (MOS (P, N), BJT(NPN PNP), Diode, semiconductor resistor)</li>
<li>Sources (constant, sinusodial, exponential, pulse, piece wise linear, single-frequency FM, respectively for V and I)</li>
<li>Additionals (useful features from SPICE2)</li>
<li>Interfaces</li>
<li>Internal (functions and data needed to model the semiconductor devices)<br></li>
</ul>
<p>Since the semiconductor models, especially MOS and BJT, are very complex models, many functions, data and parameters were needed for their description. Therefore a special Package called Internal was created that contains all the functions and records with data and parameters that are needed for the semiconductor models. It is not necessary that a user of the library works inside this package, so it is not for user access. The package Additionals is also a special one. It is not part of the original SPICE3 models. Nevertheless it contains useful models or features like the polynomial sources of SPICE2 that are often asked for.</p>
<p>There are many commercial SPICE simulators (PSPICE, NgSPICE, HSPICE, ...) which are derived from the Berkeley SPICE or are in some relation to it. Netlists of such SPICE derivatives can differ from Berkeley SPICE3 netlists. This has to be taken into account if netlists (their parameter names) are used whith this package.</p>
</html>"));
  end Overview;

  class Useofsemiconductors
   "Use of Semiconductors"
   extends Modelica.Icons.Information;

  annotation(Documentation(info="<html>
<p>Within the semiconductor devices SPICE3 differentiates between technology parameters and device parameters. Device parameters can be chosen for every single model instance, e.g., the channel length of a transistor. Technology parameters which are specified in a model card (.model) are adjustable for more than one element simultaneously, e.g. the type of transistors. As usualy done in Modelica the parameters of the modelcard can be set in a parameter list.</p>
<p>To parametrice more than one model two ways are possible:</p>
<p><ol>
<li>Apart record:<br>For each transistor in the circuit a record with the technologieparameters is made available as an instance of the record modelcardMOS. In the example<br>&quot;inverterApartRecord&quot; this way is explained more in detail.</li>
<li>Extended model:<br>For each set of technologyparameters a apart model has to be defined. In the example &quot;inverterExtendedModel&quot; this way is explained more in detail.</li>
</ol></p>
</html>"));
  end Useofsemiconductors;

  class Spicenetlist
   "SPICE3 netlists"
   extends Modelica.Icons.Information;

  annotation(Documentation(info="<html>
<h4>Translation of SPICE3 netlists to Modelica </h4>
<p>Since SPICE3 netlists are avaliable for nearly every electrical circuit a desirable feature would be to translate SPICE3 netlists to Modelica. With the help of the example of an inverter circuits a possible way of the translation will be explained.</p>

<table cellspacing=\"0\" cellpadding=\"0\" border=\"1\"><tr>
<td valign=\"top\"><pre>
inverter

Mp1 11 1 13 11 MPmos
Mp2 11 13 2 11 MPmos
Mn1 13 1 0 0 MNmos
Mn2 2 13 0 0 MNmos
Vgate 1 0 PULSE(0 5 2s 1s)
Vdrain 11 0 PULSE(0 5 0s 1s)
.model MPmos PMOS (gamma=0.37)
.model MNmos NMOS (gamma=0.37 lambda=0.02)















.tran 0.01 5
.end</pre></td>
<td valign=\"top\"><pre>
model inverter
  Spice3.Basic.Ground g;
  Spice3&hellip;M Mp1(mtype=true, M(GAMMA=0.37));
  Spice3&hellip;M Mp2(mtype=true, M(GAMMA=0.37));
  Spice3&hellip;M Mn1(M(LAMBDA=0.02, GAMMA=0.37));
  Spice3&hellip;M Mn2(p(LAMBDA=0.02, GAMMA=0.37));
  Spice3&hellip;V_pulse vdrain(V1=0, V2=5, TD=0, TR=1);
  Spice3&hellip;V_pulse vdrain(V1=0, V2=5, TD=0, TR=1);


  Spice3.Interfaces.Pin p_in, p_out;
protected
  Spice3.Interfaces.Pin n0, n1, n2, n11, n13;
equation
  connect(p_in, n1);    connect(p_out, n2);
  connect(g.p, n0);
  connect(vdrain.n,n0); connect(vdrain.p,n11);
  connect(Mp1.B,n11);   connect(Mp1.D, n11);
  connect(Mp1.G, n1);   connect(Mp1.S, n13);
  connect(Mp2.B,n11);   connect(Mp2.D, n11);
  connect(Mp2.G, n13);  connect(Mp2.S, n2);
  connect(Mn1.B,n0);    connect(Mn1.D, n13);
  connect(Mn1.G, n1);   connect(Mn1.S, n0);
  connect(Mn2.B,n0);    connect(Mn2.D, n2);
  connect(Mn2.G, n13);  connect(Mn2.S, n0);

end inverter;
</pre></td>
</tr>
<caption>Table 1: Translation of the SPICE3 netlist (left side) to Modelica (right side)</caption>
</table>

<p>Given is a SPICE3 netlist that contains two inverter circuits. This netlist should be translated to Modelica in which the input voltage of the first inverter (node number 1) and the</p>
<p>output voltage of the second (node number 2)later will be connected with the surrounding circuit. The following steps are necessary:</p>
<ol>
<li>A name for the Modelica model has to be chosen. It could be taken from the first line of the SPICE3 netlist.</li>
<li>The ground node has to be instantiated (Spice3.Basic.Ground).</li>
<li>For each component of the netlist an instant has to be created. According to the first letter of the SPICE3 model identifier in the netlist, the needed component has to be chosen, instantiated and according to the given parameters parametrized, e.g., the SPICE lineVdrain 11 0 PULSE(0 5 0 1)becomes the following Modelica line:Spice3&hellip;V_pulse vdrain(V1=0, V2=5, TD=0, TR=1); <br/></li>
<li>For all node numbers an internal pin has to be created. For example the node number 2 from the SPICE3 netlist becomesprotected Spice3.Interfaces.Pin n2;in Modelica. The code letter (here n) is needed because a single number is no name in Modelica.<br/></li>
<li>According to the netlist the internal pins have to be connected with the components, e.g., connect(Mp1.D, n11).</li>
<li>In the last step the external pins have to be allocated ant connected to the according internal pin. In table 1 this is done as follows: Spice3.Interfaces.Pin p_in, p_out;connect(p_in, n1); connect(p_out, n2); </li>
</ol>
</html>"));
  end Spicenetlist;

  class NamingPrinciple
   "Naming principle"
   extends Modelica.Icons.Information;

  annotation(Documentation(info="<html>
<p>In SPICE3 we have a predefined model pool. Each model device has got a code letter (e.g., resistor - R). In analogy to the SPICE3 models the models of the Spice3 library also got the according code letter in their names. The following examples shows the relationship:</p>
<p>A typical SPICE3 line could be:</p>
<p><b>C</b>1 3 2 1pF</p>
<p>The first letter is the code letter (here <b>C</b>). It specifies the type of the model component (here capacitance). To see the analogy to the SPICE3 models in the Spice3 library the transformed capacitance has got the name <b>C</b>_Capacitance. According to that naming rule the components of the Spice3 library have the following names (the first letter is the code letter that has to be used in SPICE3):</p>
<ul>
<li>R_Resistor</li>
<li>C_Capacitance</li>
<li>L_Inductor</li>
<li>E_VCV, E_VCV_POLY</li>
<li>G_VCC, G_VCC_POLY</li>
<li>H_CCV, H_CCV_POLY</li>
<li>F_CCC, F_CCC_POLY</li>
<li>M_PMOS</li>
<li>M_NMOS</li>
<li>Q_NPNBJT</li>
<li>Q_PNPBJT</li>
<li>D_Diode</li>
<li>V_constant, I_constant</li>
<li>V_sin, I_sin</li>
<li>V_exp, I_exp</li>
<li>V_pulse, I_pulse</li>
<li>V_pwl, I_pwl</li>
<li>V_sffm, I_sffm<br/><b><br/></b></li>
</ul>
</html>"));
  end NamingPrinciple;

  class ParameterHandling
   "Parameter handling"
   extends Modelica.Icons.Information;

  annotation(Documentation(info="<html>
<p>In SPICE3 it is important to know whether a parameter was set by the user or not because the calculation of some values depends on that information and can be different. Since in Modelica there is no possibility to check that, a circumvention was chosen. The relevant parameters get an unrealistic value (-1e40) as their default value. Within a function it is checked if the parameter has still got this value (the parameter was not set by the user) of if it has a new value (parameter was set by the user).</p>
</html>"));
  end ParameterHandling;

  class Literature
   "Literature"
   extends Modelica.Icons.References;

  annotation(Documentation(info="<html>
<table cellspacing=\"0\" cellpadding=\"2\" border=\"0\"><tr>
<td valign=\"top\"><p>[B&ouml;hme2009]</p></td>
<td valign=\"top\"><p>S. B&ouml;hme, K. Majetta, C. Clauss, P. Schneider, &quot;Spice3 Modelica Library,&quot; <i>7th Modelica Conference</i>, Como, Italy (2009)</p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Antognetti1988]</p></td>
<td valign=\"top\"><p>P. Antognetti, G. Massobrio, <i>Semiconductor Device Modeling with SPICE.</i>, McGraw-Hill Book Company, USA, 1988</p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Connelly1992]</p></td>
<td valign=\"top\"><p>A. Connelly, A, P. Choi, <i>Macromodeling with SPICE.</i>, Prentice-Hall, New Jersey, USA (1992)</p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Johnson1991]</p></td>
<td valign=\"top\"><p>B. Johnson, T. Quarles, A.R. Newton, D. O. Pederson, A. Sangiovanni-Vincentelli, <i>SPICE3 Version 3e User&#39;;s Manual.</i>, University of Berkeley, Department of Electrical Engineering and Computer Sciences, USA (1991) <a href=\"http://citeseerx.ist.psu.edu/viewdoc/download?doi=10.1.1.130.9471&rep=rep1&type=pdf\">SPICE3 user's manual</a></p></td>
<td></td>
</tr>
<tr>
<td valign=\"top\"><p>[Kielkowski1994]</p></td>
<td valign=\"top\"><p>R. Kielkowski, <i>Inside SPICE - Overcoming the obstacles of circuit simulation.</i>, McGraw-Hill, USA (1994)</p></td>
</tr>
</table>
</html>"));
  end Literature;

  class ReleaseNotes
   "Release notes"
   extends Modelica.Icons.ReleaseNotes;

  annotation(Documentation(info="<html>
<p>This section summarizes the changes that have been performed on the Spice3 library.</p>
<ul>
<li>Version 1.0 (2010-02-18): first version of the library was released</li>
</ul>
<p></p>
</html>"));
  end ReleaseNotes;

  class Contact
   "Contact"
   extends Modelica.Icons.Contact;

  annotation(Documentation(info="<html>
<dl><dt><b>Main Authors:</b> </dt>
<dd>Kristin Majetta</dd>
<dd>Fraunhofer Institute Integrated Circuits</dd>
<dd>Design Automation Division</dd>
<dd>Zeunerstrasse 38</dd>
<dd>01069 Dresden, Germany</dd>
<dd>email: <a href=\"mailto:Kristin.Majetta@eas.iis.fraunhofer.de\">Kristin Majetta@eas.iis.fraunhofer.de</a></dd>
<dd>Christoph Clauss</dd>
<dd>Fraunhofer Institute Integrated Circuits</dd>
<dd>Design Automation Division</dd>
<dd>Zeunerstrasse 38</dd>
<dd>01069 Dresden, Germany</dd>
<dd>email: <a href=\"mailto:Christoph.Clauss@eas.iis.fraunhofer.de\">Christoph.Clauss@eas.iis.fraunhofer.de</a></dd>
<dd>Sandra Boehme</dd>
<dd>Fraunhofer Institute Integrated Circuits</dd>
<dd>Design Automation Division</dd>
<dd>Zeunerstrasse 38</dd>
<dd>01069 Dresden, Germany</dd>
<dd>email: <a href=\"mailto:Sandra.Boehme@eas.iis.fraunhofer.de\">Sandra.Boehme@eas.iis.fraunhofer.de</a></dd>
</dl>
<h4>Acknowledgements:</h4>
<ul>
<li>The development of this library was done within the European ITEA2 projects EUROSYSLIB and MODELISAR. </li>
<li>For his contribution we thank Mr. Jonathan Gerbet.</li>
</ul>
</html>"));
  end Contact;

 annotation(__Dymola_DocumentationClass=true,Documentation(info="<html>
<p>Package Spice3 is a <b>free</b> Modelica package</p>
<p>This is a short <b>User&#39;;s Guide</b> for the overall library.</p>
</html>",revisions="<html>
<ul>
<li><i>Feb 2010 </i>by Kristin Majetta initially written</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics));
 end UsersGuide;

 package Examples
  "Example circuits"
  extends Modelica.Icons.ExamplesPackage;

  model Inverter
   "Simple inverter circuit"
   extends Modelica.Icons.Example;

  // components of Inverter
   Semiconductors.M_PMOS mp(modelcard(RD=0,RS=0,CBD=0,CBS=0)) annotation(Placement(transformation(extent={{-14,8},{6,28}})));
   Semiconductors.M_NMOS mn(modelcard(RD=0,RS=0,CBD=0,CBS=0)) annotation(Placement(transformation(extent={{-14,-34},{6,-14}})));
   Basic.Ground ground annotation(Placement(transformation(extent={{-14,-60},{6,-40}})));
   Sources.V_pulse vin(V2=5,TD=4e-12,TR=0.1e-12,TF=0.1e-12,PW=1e-12,PER=2e-12) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={-40,-16})));
   Sources.V_pulse v(V2=5,TR=0.1e-12) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={40,-4})));

  // algorithms and equations of Inverter
  equation
   connect(mn.D,mp.S) annotation(Line(points={{-4,-14},{-4,8}},color={0,0,255},smooth=Smooth.None));
   connect(mp.G,mn.G) annotation(Line(points={{-14,17.9},{-14,-24.1}},color={0,0,255},smooth=Smooth.None));
   connect(mn.S,mn.B) annotation(Line(points={{-4,-34},{6,-34},{6,-24}},color={0,0,0},smooth=Smooth.None));
   connect(mp.B,mp.D) annotation(Line(points={{6,18},{6,28},{-4,28}},color={0,0,255},smooth=Smooth.None));
   connect(mn.S,ground.p) annotation(Line(points={{-4,-34},{-4,-40}},color={0,0,0},smooth=Smooth.None));
   connect(v.p,mp.D) annotation(Line(points={{40,6},{40,28},{-4,28}},color={0,0,255},smooth=Smooth.None));
   connect(v.n,ground.p) annotation(Line(points={{40,-14},{40,-40},{-4,-40}},color={0,0,0},smooth=Smooth.None));
   connect(vin.p,mp.G) annotation(Line(points={{-40,-6},{-40,17.9},{-14,17.9}},color={0,0,255},smooth=Smooth.None));
   connect(vin.n,ground.p) annotation(Line(points={{-40,-26},{-40,-40},{-4,-40}},color={0,0,0},smooth=Smooth.None));

  annotation(Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),experiment(StopTime=1e-011,NumberOfIntervals=2000,Tolerance=1e-007),Documentation(info="<html>
<p>An inverter is an electrical circuit that consists of a PMOS and a NMOS transistor. Its task is to turn the input voltage from high potential to low potential or the other way round.</p>
<p>Simulate until 1.e-11 s. Display the input voltage Vin.p.v as well as the output voltage mp.S.v. It shows that the input voltage is inverted.</p>
</html>",revisions="<html>
<ul>
<li><i>March 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
  end Inverter;

  model InvertersApartRecord
   "Two inverters where transistor models use different modelcard instances"
   extends Modelica.Icons.Example;

  // components of InvertersApartRecord
   Basic.Ground ground annotation(Placement(transformation(extent={{-38,-80},{-18,-60}},rotation=0)));
   parameter Semiconductors.ModelcardMOS MPmos(GAMMA=0.37) "Specified modelcardMOS for MPmos";
   parameter Semiconductors.ModelcardMOS MNmos(GAMMA=0.37,LAMBDA=0.02) "Specified modelcardMOS for MNmos";
   Semiconductors.M_PMOS mp1(modelcard=MPmos) annotation(Placement(transformation(extent={{-38,20},{-18,40}},rotation=0)));
   Semiconductors.M_NMOS mn1(modelcard=MNmos) annotation(Placement(transformation(extent={{-38,-30},{-18,-10}},rotation=0)));
   Semiconductors.M_PMOS mp2(modelcard=MPmos) annotation(Placement(transformation(extent={{2,20},{22,40}},rotation=0)));
   Semiconductors.M_NMOS mn2(modelcard=MNmos) annotation(Placement(transformation(extent={{2,-30},{22,-10}},rotation=0)));
   Basic.C_Capacitor c1(C=1e-5) annotation(Placement(transformation(origin={-8,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Basic.C_Capacitor c2(C=1e-5) annotation(Placement(transformation(origin={34,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Sources.V_pulse vin(V2=5,TD=2,TR=1) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={-60,-32})));
   Sources.V_pulse v(V2=5,TR=1) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={60,-32})));

  // algorithms and equations of InvertersApartRecord
  equation
   connect(mp1.B,mp1.D) annotation(Line(points={{-18,30},{-18,40},{-28,40}},color={0,0,255}));
   connect(mn1.S,ground.p) annotation(Line(points={{-28,-30},{-28,-60}},color={0,0,255}));
   connect(mp1.S,mn1.D) annotation(Line(points={{-28,20},{-28,-10}},color={0,0,255}));
   connect(mn1.G,mp1.G) annotation(Line(points={{-38,-20.1},{-38,29.9}},color={0,0,255}));
   connect(mn1.B,mn1.S) annotation(Line(points={{-18,-20},{-18,-30},{-28,-30}},color={0,0,255}));
   connect(mp2.B,mp2.D) annotation(Line(points={{22,30},{22,40},{12,40}},color={0,0,255}));
   connect(mn2.S,ground.p) annotation(Line(points={{12,-30},{12,-60},{-28,-60}},color={0,0,255}));
   connect(mp2.S,mn2.D) annotation(Line(points={{12,20},{12,-10}},color={0,0,255}));
   connect(mn2.G,mp2.G) annotation(Line(points={{2,-20.1},{2,29.9}},color={0,0,255}));
   connect(mn2.B,mn2.S) annotation(Line(points={{22,-20},{22,-30},{12,-30}},color={0,0,255}));
   connect(mp2.G,mn1.D) annotation(Line(points={{2,29.9},{2,0},{-28,0},{-28,-10}},color={0,0,255}));
   connect(c1.p,mn1.D) annotation(Line(points={{-8,-20},{-8,0},{-28,0},{-28,-10}},color={0,0,255}));
   connect(mn2.D,c2.p) annotation(Line(points={{12,-10},{12,0},{34,0},{34,-20}},color={0,0,255}));
   connect(c2.n,ground.p) annotation(Line(points={{34,-40},{34,-60},{-28,-60}},color={0,0,255}));
   connect(c1.n,ground.p) annotation(Line(points={{-8,-40},{-8,-60},{-28,-60}},color={0,0,255}));
   connect(mp1.G,vin.p) annotation(Line(points={{-38,29.9},{-60,29.9},{-60,-22}},color={0,0,255},smooth=Smooth.None));
   connect(vin.n,ground.p) annotation(Line(points={{-60,-42},{-60,-60},{-28,-60}},color={0,0,0},smooth=Smooth.None));
   connect(v.p,mp2.D) annotation(Line(points={{60,-22},{60,40},{12,40}},color={0,0,255},smooth=Smooth.None));
   connect(mp1.D,mp2.D) annotation(Line(points={{-28,40},{12,40}},color={0,0,255},smooth=Smooth.None));
   connect(v.n,ground.p) annotation(Line(points={{60,-42},{60,-60},{-28,-60}},color={0,0,0},smooth=Smooth.None));

  annotation(Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),experiment(StopTime=5),Documentation(info="<html>
<p>An inverter is an electrical circuit that consists of a PMOS and a NMOS. Its task is to turn the input voltage from high potential to low potential or the other way round. This circuit<i> InverterApartModel</i> contains two inverters. The input voltage of the first inverter is nearly equal to the output voltage of the second inverter. Capacities cause some differences.</p>
<p>To see the typical behavior of the circuit the input voltages and the output voltages should be plotted. Besides that it can be interesting to watch the outputvoltage of the first inverter. Simulated until t=5s.</p>
<p>Input voltages: vin.p.v and v.p.v</p>
<p>Output voltage of the first inverter: mn1.ND.v</p>
<p>Output voltage of the second Inverter: mn2.ND.v</p>
<p>This example shows one posibility to make the record of the technology parameters avaliable for more than one transistor. For each transistor in the circuit a record with the technology parameters is made avaliable as an instance of the record modelcardMOS. In this circuit we need two different records for technology parameters, one for PMOS (MPmos) and one for NMOS (MNmos). This instances of the record for the technology parameters were made avaliable for every transistor as one of theirs parameters (Spice3.Repository.MOS mn1(mtype=0, modelcard=MNmos).</p>
</html>",revisions="<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
  end InvertersApartRecord;

  model InvertersExtendedModel
   "Two inverters with MOS models defined by inheritance"
   extends Modelica.Icons.Example;

  // locally defined classes in InvertersExtendedModel

   model MPmos
    "PMOS transistor with specified modelcard"
    extends Semiconductors.M_PMOS(modelcard=M);

   // components of MPmos
    Semiconductors.ModelcardMOS M(GAMMA=0.37);

   annotation(Documentation(info="<html>
<p>This model MPmos is inherited by the model <i>InverterExtendedModel</i> to build an inverter circuit. For detailed information</p><p>please see <i>InverterExtendedModel</i>.</p>
</html>"));
   end MPmos;

   model MNmos
    "NMOS transistor with specified modelcard"
    extends Semiconductors.M_NMOS(modelcard=M);

   // components of MNmos
    Semiconductors.ModelcardMOS M(GAMMA=0.37,LAMBDA=0.02);

   annotation(Documentation(info="<html>
<p>This model MNmos is inherited by the model <i>InverterExtendedModel</i> to build an inverter circuit. For detailed information</p><p>please see <i>InverterExtendedModel</i>.</p>
</html>"));
   end MNmos;

  // components of InvertersExtendedModel
   Basic.Ground ground annotation(Placement(transformation(extent={{-40,-80},{-20,-60}},rotation=0)));
   MPmos mp1 annotation(Placement(transformation(extent={{-40,20},{-20,40}},rotation=0)));
   MNmos mn1 annotation(Placement(transformation(extent={{-40,-30},{-20,-10}},rotation=0)));
   MPmos mp2 annotation(Placement(transformation(extent={{0,20},{20,40}},rotation=0)));
   MNmos mn2 annotation(Placement(transformation(extent={{0,-30},{20,-10}},rotation=0)));
   Basic.C_Capacitor c1(C=1e-5) annotation(Placement(transformation(origin={-10,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Basic.C_Capacitor c2(C=1e-5) annotation(Placement(transformation(origin={32,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Sources.V_pulse vin(V2=5,TD=2,TR=1) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={-60,-22})));
   Sources.V_pulse v(V2=5,TR=1) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={56,-22})));

  // algorithms and equations of InvertersExtendedModel
  equation
   connect(mp1.B,mp1.D) annotation(Line(points={{-20,30},{-20,40},{-30,40}},color={0,0,255}));
   connect(mn1.S,ground.p) annotation(Line(points={{-30,-30},{-30,-60}},color={0,0,255}));
   connect(mp1.S,mn1.D) annotation(Line(points={{-30,20},{-30,-10}},color={0,0,255}));
   connect(mn1.G,mp1.G) annotation(Line(points={{-40,-20.1},{-40,29.9}},color={0,0,255}));
   connect(mn1.B,mn1.S) annotation(Line(points={{-20,-20},{-20,-30},{-30,-30}},color={0,0,255}));
   connect(mp2.B,mp2.D) annotation(Line(points={{20,30},{20,40},{10,40}},color={0,0,255}));
   connect(mn2.S,ground.p) annotation(Line(points={{10,-30},{10,-60},{-30,-60}},color={0,0,255}));
   connect(mp2.S,mn2.D) annotation(Line(points={{10,20},{10,-10}},color={0,0,255}));
   connect(mn2.G,mp2.G) annotation(Line(points={{0,-20.1},{0,29.9}},color={0,0,255}));
   connect(mn2.B,mn2.S) annotation(Line(points={{20,-20},{20,-30},{10,-30}},color={0,0,255}));
   connect(mp2.G,mn1.D) annotation(Line(points={{0,29.9},{0,0},{-30,0},{-30,-10}},color={0,0,255}));
   connect(c1.p,mn1.D) annotation(Line(points={{-10,-20},{-10,0},{-30,0},{-30,-10}},color={0,0,255}));
   connect(mn2.D,c2.p) annotation(Line(points={{10,-10},{10,0},{32,0},{32,-20}},color={0,0,255}));
   connect(c2.n,ground.p) annotation(Line(points={{32,-40},{32,-60},{-30,-60}},color={0,0,255}));
   connect(c1.n,ground.p) annotation(Line(points={{-10,-40},{-10,-60},{-30,-60}},color={0,0,255}));
   connect(vin.p,mp1.G) annotation(Line(points={{-60,-12},{-60,26},{-40,26},{-40,29.9}},color={0,0,255},smooth=Smooth.None));
   connect(vin.n,ground.p) annotation(Line(points={{-60,-32},{-60,-60},{-30,-60}},color={0,0,0},smooth=Smooth.None));
   connect(v.p,mp2.D) annotation(Line(points={{56,-12},{56,40},{10,40}},color={0,0,255},smooth=Smooth.None));
   connect(mp2.D,mp1.D) annotation(Line(points={{10,40},{-30,40}},color={0,0,255},smooth=Smooth.None));
   connect(v.n,ground.p) annotation(Line(points={{56,-32},{56,-60},{-30,-60}},color={0,0,0},smooth=Smooth.None));

  annotation(Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),experiment(StopTime=5),DymolaStoredErrors,Documentation(info="<html>
<p>An inverter is an electrical circuit that consists of a PMOS and a NMOS. Its task is to turn the input voltage from high potential to low potential or the other way round. This circuit<i> InverterExtendedModel</i> contains two inverters. The input voltage of the first inverter is nearly equal to the output voltage of the second inverter. Capacities cause some differences.</p>
<p>To see the typical behavior of the circuit the input voltages and the output voltages should be plotted. Besides that it can be interesting to watch the outputvoltage of the first inverter. Simulated until t=5s.</p>
<p>Input voltages: vin.p.v and v.p.v</p>
<p>Output voltage of the first inverter: mn1.ND.v</p>
<p>Output voltage of the second Inverter: mn2.ND.v</p>
<p>This example shows one posibility to make the record of the technology parameters avaliable for more than one transistor. For each set of technology parameters an apart model has to be defined (in this example: MPmos ans MNmos). Inside the model definition the technology parameters are appointed (Spice3.Semiconductors.modelcardMOS M(GAMMA=0.37, LAMBDA=0.02)). Every model extends a transistor. In this process the required technologieparameters are specified (extends Spice3.Repository.MOS(final mtype=1, modelcard=M). To make transistors available in the circuit instances of the defined models are applied (MPmos mp1; MNmos mn1; MPmos mp2; MNmos mn2;).</p>
</html>",revisions="<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
  end InvertersExtendedModel;

  model FourInverters
   "Four inverters with MOSFET level 1, using private record as model card"
   extends Modelica.Icons.Example;

  // components of FourInverters
   Basic.Ground ground annotation(Placement(transformation(extent={{-74,-80},{-54,-60}},rotation=0)));
   parameter Semiconductors.ModelcardMOS modp "private PMOS modelcard";
   parameter Semiconductors.ModelcardMOS modn "provate NMOS modelcard";
   Semiconductors.M_PMOS mp1(modelcard=modp) annotation(Placement(transformation(extent={{-74,20},{-54,40}},rotation=0)));
   Semiconductors.M_NMOS mn1(modelcard=modn) annotation(Placement(transformation(extent={{-74,-30},{-54,-10}},rotation=0)));
   Semiconductors.M_PMOS mp2(modelcard=modp) annotation(Placement(transformation(extent={{-34,20},{-14,40}},rotation=0)));
   Semiconductors.M_NMOS mn2(modelcard=modn) annotation(Placement(transformation(extent={{-34,-30},{-14,-10}},rotation=0)));
   Semiconductors.M_PMOS mp3(modelcard=modp) annotation(Placement(transformation(extent={{6,20},{26,40}},rotation=0)));
   Semiconductors.M_PMOS mp4(modelcard=modn) annotation(Placement(transformation(extent={{46,20},{66,40}},rotation=0)));
   Semiconductors.M_NMOS mn3(modelcard=modp) annotation(Placement(transformation(extent={{6,-30},{26,-10}},rotation=0)));
   Semiconductors.M_NMOS mn4(modelcard=modn) annotation(Placement(transformation(extent={{46,-30},{66,-10}},rotation=0)));
   Basic.C_Capacitor c1(C=10e-6) annotation(Placement(transformation(origin={-44,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Basic.C_Capacitor c2(C=10e-6) annotation(Placement(transformation(origin={-2,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Basic.C_Capacitor c3(C=10e-6) annotation(Placement(transformation(origin={36,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Basic.C_Capacitor c4(C=10e-6) annotation(Placement(transformation(origin={76,-30},extent={{-10,-10},{10,10}},rotation=270)));
   Sources.V_pulse vin(V2=5,TD=2,TR=1) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={-86,-42})));
   Sources.V_pulse v(V2=5,TR=1) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={92,-48})));

  // algorithms and equations of FourInverters
  equation
   connect(mp1.B,mp1.D) annotation(Line(points={{-54,30},{-54,40},{-64,40}},color={0,0,255}));
   connect(mn1.S,ground.p) annotation(Line(points={{-64,-30},{-64,-60}},color={0,0,255}));
   connect(mp1.S,mn1.D) annotation(Line(points={{-64,20},{-64,-10}},color={0,0,255}));
   connect(mn1.G,mp1.G) annotation(Line(points={{-74,-20.1},{-74,29.9}},color={0,0,255}));
   connect(mn1.B,mn1.S) annotation(Line(points={{-54,-20},{-54,-30},{-64,-30}},color={0,0,255}));
   connect(mp2.B,mp2.D) annotation(Line(points={{-14,30},{-14,40},{-24,40}},color={0,0,255}));
   connect(mn2.S,ground.p) annotation(Line(points={{-24,-30},{-24,-60},{-64,-60}},color={0,0,255}));
   connect(mp2.S,mn2.D) annotation(Line(points={{-24,20},{-24,-10}},color={0,0,255}));
   connect(mn2.G,mp2.G) annotation(Line(points={{-34,-20.1},{-34,29.9}},color={0,0,255}));
   connect(mn2.B,mn2.S) annotation(Line(points={{-14,-20},{-14,-30},{-24,-30}},color={0,0,255}));
   connect(c1.p,mn1.D) annotation(Line(points={{-44,-20},{-44,0},{-64,0},{-64,-10}},color={0,0,255}));
   connect(mn2.D,c2.p) annotation(Line(points={{-24,-10},{-24,0},{-2,0},{-2,-20}},color={0,0,255}));
   connect(c2.n,ground.p) annotation(Line(points={{-2,-40},{-2,-60},{-64,-60}},color={0,0,255}));
   connect(c1.n,ground.p) annotation(Line(points={{-44,-40},{-44,-60},{-64,-60}},color={0,0,255}));
   connect(c3.n,ground.p) annotation(Line(points={{36,-40},{36,-60},{-64,-60}},color={0,0,255}));
   connect(c4.n,ground.p) annotation(Line(points={{76,-40},{76,-60},{-64,-60}},color={0,0,255}));
   connect(mn4.B,mn4.S) annotation(Line(points={{66,-20},{66,-30},{56,-30}},color={0,0,255}));
   connect(mn3.B,mn3.S) annotation(Line(points={{26,-20},{26,-30},{16,-30}},color={0,0,255}));
   connect(mp3.B,mp3.D) annotation(Line(points={{26,30},{26,40},{16,40}},color={0,0,255}));
   connect(mp4.B,mp4.D) annotation(Line(points={{66,30},{66,40},{56,40}},color={0,0,255}));
   connect(mp3.S,mn3.D) annotation(Line(points={{16,20},{16,-10}},color={0,0,255}));
   connect(mp4.S,mn4.D) annotation(Line(points={{56,20},{56,-10}},color={0,0,255}));
   connect(mn3.S,ground.p) annotation(Line(points={{16,-30},{16,-60},{-64,-60}},color={0,0,255}));
   connect(mn4.S,ground.p) annotation(Line(points={{56,-30},{56,-60},{-64,-60}},color={0,0,255}));
   connect(c3.p,mn3.D) annotation(Line(points={{36,-20},{36,0},{16,0},{16,-10}},color={0,0,255}));
   connect(c4.p,mn4.D) annotation(Line(points={{76,-20},{76,0},{56,0},{56,-10}},color={0,0,255}));
   connect(c2.p,mn3.G) annotation(Line(points={{-2,-20},{2,-20},{2,-20.1},{6,-20.1}},color={0,0,255}));
   connect(mn3.G,mp3.G) annotation(Line(points={{6,-20.1},{6,29.9}},color={0,0,255}));
   connect(c3.p,mn4.G) annotation(Line(points={{36,-20},{41,-20},{41,-20.1},{46,-20.1}},color={0,0,255}));
   connect(mn4.G,mp4.G) annotation(Line(points={{46,-20.1},{46,29.9}},color={0,0,255}));
   connect(c1.p,mn2.G) annotation(Line(points={{-44,-20},{-39,-20},{-39,-20.1},{-34,-20.1}},color={0,0,255}));
   connect(vin.p,mn1.G) annotation(Line(points={{-86,-32},{-86,0},{-74,0},{-74,-20.1}},color={0,0,255},smooth=Smooth.None));
   connect(vin.n,ground.p) annotation(Line(points={{-86,-52},{-86,-60},{-64,-60}},color={0,0,0},smooth=Smooth.None));
   connect(v.p,mp4.D) annotation(Line(points={{92,-38},{92,40},{56,40}},color={0,0,255},smooth=Smooth.None));
   connect(v.n,ground.p) annotation(Line(points={{92,-58},{92,-60},{-64,-60}},color={0,0,0},smooth=Smooth.None));
   connect(mp3.D,mp4.D) annotation(Line(points={{16,40},{56,40}},color={0,0,255},smooth=Smooth.None));
   connect(mp2.D,mp3.D) annotation(Line(points={{-24,40},{16,40}},color={0,0,255},smooth=Smooth.None));
   connect(mp1.D,mp2.D) annotation(Line(points={{-64,40},{-24,40}},color={0,0,255},smooth=Smooth.None));

  annotation(Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}},initialScale=0.1),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},initialScale=0.1),graphics),experiment(StopTime=5),Documentation(info="<html>
<p>This circuit that contains four inverter was designed to show the functionality of the MOS transistor models. To see the behavior of the circuit the output voltages of each inverter should be displayed (mp1.NS.v, mp2.NS.v, mp3.NS.v, mp4.NS.v). The output voltages of the second an fourth inverter and the inputvoltage of the first inverter have the same potential. The output voltages of the first and third inverter have the opposite potential compared with inverter 2 and 4.</p>
<p>Simulate until t=5s. The outputvalues should be: mp1.NS.v, mp2.NS.v, mp3.NS.v, mp4.NS.v and vgate.p.v</p>
</html>",revisions="<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
  end FourInverters;

  model Nand
   "MOS Nand gate circuit"
   extends Modelica.Icons.Example;

  // components of Nand
   Semiconductors.M_PMOS mp1(L=2e-5,W=1e-5,modelcard(PHI=0.7)) annotation(Placement(transformation(extent={{-22,24},{-2,44}},rotation=0)));
   Semiconductors.M_PMOS mp2(modelcard(PHI=0.7)) annotation(Placement(transformation(extent={{24,24},{44,44}},rotation=0)));
   Semiconductors.M_NMOS mn2 annotation(Placement(transformation(extent={{-24,-44},{-4,-24}},rotation=0)));
   Semiconductors.M_NMOS mn1 annotation(Placement(transformation(extent={{-24,-10},{-4,10}},rotation=0)));
   Sources.V_constant vconstant(V=5) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={62,34})));
   Basic.Ground ground annotation(Placement(transformation(extent={{20,-100},{40,-80}},rotation=0)));
   Sources.V_pulse vin1(TR=1e-9,TF=1e-9,V2=5,TD=2e-8,PW=4e-8,PER=8e-8) annotation(Placement(transformation(origin={-50,24},extent={{-10,-10},{10,10}},rotation=270)));
   Sources.V_pulse vin2(V2=5,TR=1e-9,TF=1e-9,TD=1e-8,PW=4e-8,PER=8e-8) annotation(Placement(transformation(origin={-52,-44},extent={{-10,-10},{10,10}},rotation=270)));

  // algorithms and equations of Nand
  equation
   connect(mp1.B,mp1.D) annotation(Line(points={{-2,34},{-2,44},{-12,44}},color={0,0,255}));
   connect(mp2.B,mp2.D) annotation(Line(points={{44,34},{44,44},{34,44}},color={0,0,255}));
   connect(vconstant.p,mp2.D) annotation(Line(points={{62,44},{62,44},{34,44}},color={0,0,255}));
   connect(mp2.D,mp1.D) annotation(Line(points={{34,44},{-12,44}},color={0,0,255}));
   connect(mp1.G,mn1.G) annotation(Line(points={{-22,33.9},{-22,16},{-24,16},{-24,-0.1}},color={0,0,255}));
   connect(mp1.G,vin1.p) annotation(Line(points={{-22,33.9},{-38,33.9},{-38,34},{-50,34}},color={0,0,255}));
   connect(vin1.n,ground.p) annotation(Line(points={{-50,14},{-62,14},{-62,-80},{30,-80}},color={0,0,255}));
   connect(mp2.G,mn2.G) annotation(Line(points={{24,33.9},{24,14},{-32,14},{-32,-34.1},{-24,-34.1}},color={0,0,255}));
   connect(mn2.G,vin2.p) annotation(Line(points={{-24,-34.1},{-38,-34.1},{-38,-34},{-52,-34}},color={0,0,255}));
   connect(vin2.n,ground.p) annotation(Line(points={{-52,-54},{-52,-80},{30,-80}},color={0,0,255}));
   connect(mn2.S,ground.p) annotation(Line(points={{-14,-44},{-14,-80},{30,-80}},color={0,0,255}));
   connect(mn1.B,mn2.B) annotation(Line(points={{-4,0},{-4,-34}},color={0,0,255}));
   connect(mn2.B,mn2.S) annotation(Line(points={{-4,-34},{-4,-44},{-14,-44}},color={0,0,255}));
   connect(mn1.S,mn2.D) annotation(Line(points={{-14,-10},{-14,-24}},color={0,0,255}));
   connect(mp1.S,mn1.D) annotation(Line(points={{-12,24},{-12,18},{-14,18},{-14,10}},color={0,0,255}));
   connect(mp2.S,mn1.D) annotation(Line(points={{34,24},{34,10},{-14,10}},color={0,0,255}));
   connect(vconstant.n,ground.p) annotation(Line(points={{62,24},{62,-80},{30,-80}},color={0,0,255}));

  annotation(Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>In nearly every electronic the basic circuit &quot;nand&quot; are used. A nand contains two PMOS and two NMOS. The faulty wiring can be seen in the graphical mode. If and only if the two input voltages have high potential, the output voltage has low potential, otherwise the output voltage has high potential.</p>
<p>Nand truth table (1 means true, it is represented by the 5V voltage):</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>input voltage vin1</p></td>
<td><p>input voltage vin2</p></td>
<td><p>output voltage mNMOS1.NS</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
</tr>
</table>
<p>Simulate until t=2e-7s. Display the two input voltages vin1.p.v and vin2.p.v and the output voltage mNMOS1.ND.v, which becomes zero only if both input values are high.</p>
</html>",revisions="<html>
<ul>
<li><i>May 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"),experiment(StopTime=2e-007));
  end Nand;

  model Nor
   "MOS NOR gate circuit"
   extends Modelica.Icons.Example;

  // components of Nor
   Semiconductors.M_PMOS mp1(modelcard(RD=1e-4,RS=1e-4,CBD=1e-5,CBS=1e-5,CGSO=1e-5,CGDO=1e-5,CGBO=1e-5)) annotation(Placement(transformation(extent={{-16,24},{4,44}},rotation=0)));
   Semiconductors.M_PMOS mp2(modelcard(RD=1e-4,RS=1e-4,CBD=1e-5,CBS=1e-5,CGSO=1e-5,CGDO=1e-5,CGBO=1e-5)) annotation(Placement(transformation(extent={{-16,-6},{4,14}},rotation=0)));
   Semiconductors.M_NMOS mn1(modelcard(RD=1e-4,RS=1e-4,CBD=1e-5,CBS=1e-5,CGSO=1e-5,CGDO=1e-5,CGBO=1e-5)) annotation(Placement(transformation(extent={{-16,-44},{4,-24}},rotation=0)));
   Semiconductors.M_NMOS mn2(modelcard(RD=1e-4,RS=1e-4,CBD=1e-5,CBS=1e-5,CGSO=1e-5,CGDO=1e-5,CGBO=1e-5)) annotation(Placement(transformation(extent={{32,-44},{52,-24}},rotation=0)));
   Basic.Ground ground annotation(Placement(transformation(extent={{28,-100},{48,-80}},rotation=0)));
   Sources.V_pulse vin1(V2=5,TR=0.001,TF=0.001,PW=2,PER=10,TD=2) annotation(Placement(transformation(origin={-42,24},extent={{-10,-10},{10,10}},rotation=270)));
   Sources.V_pulse vin2(V2=5,TR=0.001,TF=0.001,PW=2,PER=10,TD=1) annotation(Placement(transformation(origin={-44,-44},extent={{-10,-10},{10,10}},rotation=270)));
   Sources.V_pulse v(TD=0.5,TR=0.1,V2=5) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={62,34})));

  // algorithms and equations of Nor
  equation
   connect(mn1.B,mn1.S) annotation(Line(points={{4,-34},{4,-44},{-6,-44}},color={0,0,255}));
   connect(mn2.B,mn2.S) annotation(Line(points={{52,-34},{52,-44},{42,-44}},color={0,0,255}));
   connect(mn2.S,ground.p) annotation(Line(points={{42,-44},{38,-44},{38,-80}},color={0,0,255}));
   connect(mn1.S,ground.p) annotation(Line(points={{-6,-44},{-6,-80},{38,-80}},color={0,0,255}));
   connect(vin2.p,mn1.G) annotation(Line(points={{-44,-34},{-29,-34},{-29,-34.1},{-16,-34.1}},color={0,0,255}));
   connect(vin2.n,ground.p) annotation(Line(points={{-44,-54},{-44,-80},{38,-80}},color={0,0,255}));
   connect(vin1.p,mp1.G) annotation(Line(points={{-42,34},{-29,34},{-29,33.9},{-16,33.9}},color={0,0,255}));
   connect(vin1.n,ground.p) annotation(Line(points={{-42,14},{-64,14},{-64,-80},{38,-80}},color={0,0,255}));
   connect(mp1.S,mp2.D) annotation(Line(points={{-6,24},{-6,14}},color={0,0,255}));
   connect(mp2.S,mn1.D) annotation(Line(points={{-6,-6},{-6,-24}},color={0,0,255}));
   connect(mn2.D,mn1.D) annotation(Line(points={{42,-24},{-6,-24}},color={0,0,255}));
   connect(vin2.p,mp2.G) annotation(Line(points={{-44,-34},{-44,4},{-16,4},{-16,3.9}},color={0,0,255}));
   connect(vin1.p,mn2.G) annotation(Line(points={{-42,34},{-28,34},{-28,-18},{32,-18},{32,-34.1}},color={0,0,255}));
   connect(mp1.B,mp1.D) annotation(Line(points={{4,34},{4,44},{-6,44}},color={0,0,255},smooth=Smooth.None));
   connect(mp2.B,mp1.B) annotation(Line(points={{4,4},{4,34}},color={0,0,255},smooth=Smooth.None));
   connect(v.p,mp1.D) annotation(Line(points={{62,44},{-6,44}},color={0,0,255},smooth=Smooth.None));
   connect(v.n,ground.p) annotation(Line(points={{62,24},{62,-80},{38,-80}},color={0,0,0},smooth=Smooth.None));

  annotation(Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>In nearly every electronic the basic circuit &quot;nor&quot; is used. A nor contains two PMOS and two NMOS. The faulty wiring can be seen in the graphical mode. If and only if the two inputvoltages have low potential, the outputvoltage has high potential, otherwise the outputvoltage has low potential.</p>
<p>Nor truth table (1 means true, it is represented by the 5V voltage):</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>input voltage vin1</p></td>
<td><p>input voltage vin2</p></td>
<td><p>output voltage m_PMOS1.NS</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
</tr>
</table>
<p>Simulate until t=5s. Display the two input voltages vin1.p.v and vin2.p.v and the output voltage mPMOS1.NS.v.</p>
<p>The output value in the example shows a behaviour &quot;near&quot; the one of the truth table, since the capacitances are huge. Therefore loading is not finished before the next input changes.</p>
</html>",revisions="<html>
<ul>
<li><i>March 2009 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"),experiment(StopTime=5));
  end Nor;

  model Graetz
   "Graetz rectifier circuit"
   extends Modelica.Icons.Example;

  // components of Graetz
   Semiconductors.D_DIODE D1(modelcarddiode(CJO=1e-7)) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=0,origin={0,14})));
   Semiconductors.D_DIODE D3(modelcarddiode(CJO=1e-7)) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={20,-8})));
   Semiconductors.D_DIODE D4(modelcarddiode(CJO=1e-7)) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=0,origin={1,-30})));
   Semiconductors.D_DIODE D2(modelcarddiode(CJO=1e-7)) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={-20,-8})));
   Semiconductors.R_Resistor rout(R=10) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=90,origin={42,-7})));
   Sources.V_sin vsin(VA=10,FREQ=200) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={-44,-8})));
   Basic.Ground ground annotation(Placement(transformation(extent={{-30,-60},{-10,-40}})));

  // algorithms and equations of Graetz
  equation
   connect(D1.n,D3.p) annotation(Line(points={{10,14},{20,14},{20,2}},color={0,0,0},smooth=Smooth.None));
   connect(D2.p,D1.p) annotation(Line(points={{-20,2},{-20,14},{-10,14}},color={0,0,255},smooth=Smooth.None));
   connect(D4.n,D3.n) annotation(Line(points={{11,-30},{20,-30},{20,-18}},color={0,0,0},smooth=Smooth.None));
   connect(D4.p,D2.n) annotation(Line(points={{-9,-30},{-20,-30},{-20,-18}},color={0,0,255},smooth=Smooth.None));
   connect(D4.p,ground.p) annotation(Line(points={{-9,-30},{-20,-30},{-20,-40}},color={0,0,255},smooth=Smooth.None));
   connect(vsin.n,ground.p) annotation(Line(points={{-44,-18},{-44,-40},{-20,-40}},color={0,0,0},smooth=Smooth.None));
   connect(D4.n,rout.p) annotation(Line(points={{11,-30},{42,-30},{42,-17}},color={0,0,0},smooth=Smooth.None));
   connect(rout.n,D1.p) annotation(Line(points={{42,3},{42,26},{-20,26},{-20,14},{-10,14}},color={0,0,255},smooth=Smooth.None));
   connect(D3.p,vsin.p) annotation(Line(points={{20,2},{20,40},{-44,40},{-44,2}},color={0,0,255},smooth=Smooth.None));

  annotation(Diagram(graphics),Icon(graphics),experiment(StopTime=0.025),Documentation(info="<html>
<p>The Graetz rectifier circuit is to show the behaviour of diodes.</p>
<p>Simulator until 0.025 s. Then display the input voltge vsin.p.v. The rout.p.v voltage is the rectified voltage result, which is pulsing mostly in the positive range.</p>
</html>",revisions="<html>
<ul>
<li><i>Jan. 2010 </i>by Kristin Majetta initially implemented</li>
</ul>
</html>"));
  end Graetz;

  model Oscillator
   "Oscillator circuit"
   extends Modelica.Icons.Example;

  // components of Oscillator
   Basic.R_Resistor r(R=1000) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=90,origin={-36,20})));
   Basic.C_Capacitor c(C=1e-7) annotation(Placement(transformation(extent={{-32,0},{-12,20}})));
   Basic.C_Capacitor c1(C=1e-7) annotation(Placement(transformation(extent={{24,0},{44,20}})));
   Basic.R_Resistor r1(R=22000) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=90,origin={-6,20})));
   Basic.R_Resistor r2(R=22000) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=90,origin={18,20})));
   Basic.R_Resistor r3(R=1000) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=90,origin={50,20})));
   Semiconductors.Q_NPNBJT T1(modelcard(CJE=1e-9,CJC=1e-9)) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=180,origin={-30,-24})));
   Semiconductors.Q_NPNBJT T2(modelcard(CJE=1e-9,CJC=1e-9)) annotation(Placement(transformation(extent={{30,-40},{50,-20}})));
   Basic.Ground ground1 annotation(Placement(transformation(extent={{-78,-34},{-58,-14}})));
   Basic.Ground ground2 annotation(Placement(transformation(extent={{50,-60},{70,-40}})));
   Basic.R_Resistor r4(R=10000) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={64,-2})));
   Sources.V_pulse v(V2=8,TD=0.0005,TR=0.01,PW=1000,PER=1000,TF=0) annotation(Placement(transformation(extent={{-10,-10},{10,10}},rotation=270,origin={-68,20})));

  // algorithms and equations of Oscillator
  equation
   connect(r.n,r1.n) annotation(Line(points={{-36,30},{-6,30}},color={0,0,0},smooth=Smooth.None));
   connect(r1.n,r2.n) annotation(Line(points={{-6,30},{18,30}},color={0,0,0},smooth=Smooth.None));
   connect(r2.n,r3.n) annotation(Line(points={{18,30},{50,30}},color={0,0,0},smooth=Smooth.None));
   connect(r.p,c.p) annotation(Line(points={{-36,10},{-32,10}},color={0,0,255},smooth=Smooth.None));
   connect(c.n,r1.p) annotation(Line(points={{-12,10},{-6,10}},color={0,0,0},smooth=Smooth.None));
   connect(r2.p,c1.p) annotation(Line(points={{18,10},{24,10}},color={0,0,255},smooth=Smooth.None));
   connect(c1.n,r3.p) annotation(Line(points={{44,10},{50,10}},color={0,0,0},smooth=Smooth.None));
   connect(r1.p,T2.B) annotation(Line(points={{-6,10},{-6,-30},{30.4,-30}},color={0,0,255},smooth=Smooth.None));
   connect(r2.p,T1.B) annotation(Line(points={{18,10},{18,-24},{-20.4,-24}},color={0,0,255},smooth=Smooth.None));
   connect(T1.C,r.p) annotation(Line(points={{-33,-34},{-48,-34},{-48,10},{-36,10}},color={0,0,255},smooth=Smooth.None));
   connect(T1.E,ground1.p) annotation(Line(points={{-33,-14},{-68,-14}},color={0,0,0},smooth=Smooth.None));
   connect(T2.E,ground2.p) annotation(Line(points={{43,-40},{60,-40}},color={0,0,0},smooth=Smooth.None));
   connect(r3.p,T2.C) annotation(Line(points={{50,10},{50,-20},{43,-20}},color={0,0,255},smooth=Smooth.None));
   connect(r3.p,r4.p) annotation(Line(points={{50,10},{58,10},{58,8},{64,8}},color={0,0,255},smooth=Smooth.None));
   connect(ground2.p,r4.n) annotation(Line(points={{60,-40},{60,-12},{64,-12}},color={0,0,255},smooth=Smooth.None));
   connect(v.p,r.n) annotation(Line(points={{-68,30},{-36,30}},color={0,0,255},smooth=Smooth.None));
   connect(v.n,ground1.p) annotation(Line(points={{-68,10},{-68,-14}},color={0,0,0},smooth=Smooth.None));

  annotation(Diagram(graphics),Icon(graphics),experiment(StopTime=0.025),Documentation(info="<html>
<p>The oscillator circuit demonstrates the usage of BJT transistors.</p>
<p>Simulate until 0.025 s. Display v.p.v, which is rising until 5 V. Furthermore display r4.p.v, which starts oscillating.</p>
</html>",revisions="<html>
<ul>
<li><i>Jan. 2010 </i>by Jonathan Gerbet initially implemented</li>
</ul>
</html>"));
  end Oscillator;

 annotation(Documentation(info="<html>
<p>This package Example circuits contains some useful examples to demonstrate how the library is working and how the models can be used.</p>
</html>"));
 end Examples;

 package Basic
  "Basic electronical components"
  extends Modelica.Icons.Package;

  model Ground
   "Ground node"

  // components of Ground
   Modelica.Electrical.Analog.Interfaces.Pin p "Ground pin" annotation(Placement(transformation(origin={0,100},extent={{10,-10},{-10,10}},rotation=270)));

  // algorithms and equations of Ground
  equation
   p.v = 0;

  annotation(Documentation(info="<HTML>
<P>
Ground of an electrical circuit. The potential at the
ground node is zero. Every electrical circuit has to contain
at least one ground object.
</P>
<P>
SPICE does not have an element for the ground node (mass). In SPICE
netlists the ground is specified by the node number 0.
This Modelica SPICE library demands to describe the ground node
by this gound element.
</P>
</HTML>"),Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}},grid={2,2}),graphics={Line(points={{0,100},{0,40}},color={0,0,255},smooth=Smooth.None),Line(points={{-60,40},{60,40}},color={0,0,255},smooth=Smooth.None),Line(points={{-40,20},{40,20}},color={0,0,255},smooth=Smooth.None),Line(points={{-20,0},{20,0}},color={0,0,255},smooth=Smooth.None),Text(extent={{-50,-14},{58,-54}},lineColor={0,0,255},textString="%name")}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}},grid={2,2}),graphics),Window(x=0.23,y=0.23,width=0.59,height=0.63));
  end Ground;

  model R_Resistor
   "Ideal linear electrical resistor"

  // locally defined classes in R_Resistor
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of R_Resistor
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Resistance R(start=1000) "Resistance";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of R_Resistor
  equation
   R*i = v;
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Documentation(info="<HTML>
<P>
The linear resistor connects the branch voltage <i>v</i> with the
branch current <i>i</i> by <i>i*R = v</i>.
The Resistance <i>R</i> is allowed to be positive, zero, or negative.
</P>
</HTML>"),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={2,2}),graphics={Rectangle(extent={{-70,30},{70,-30}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{-70,0}},color={0,0,255}),Line(points={{70,0},{90,0}},color={0,0,255}),Text(extent={{-136,-46},{140,-62}},lineColor={0,0,0},textString="R=%R"),Text(extent={{-136,34},{138,54}},textString="%name")}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={2,2}),graphics),Window(x=0.2,y=0.06,width=0.62,height=0.69));
  end R_Resistor;

  model C_Capacitor
   "Ideal linear electrical capacitor"

  // locally defined classes in C_Capacitor
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of C_Capacitor
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Capacitance C(start=0) "Capacitance";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   parameter Boolean UIC=false "Use initial conditions: true, if initial condition is used";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Voltage IC=0 "Initial value";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
  protected
   Modelica.SIunits.Voltage vinternal(start=IC,fixed=UIC);

  // algorithms and equations of C_Capacitor
  equation
   vinternal = _famefault_p.port_b.v-_famefault_n.port_b.v;
   i = C*der(vinternal);
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Window(x=0.32,y=0.33,width=0.48,height=0.58),Documentation(info="<HTML>
<p>
The linear capacitor connects the branch voltage <i>v</i> with the
branch current <i>i</i> by <i>i = C * dv/dt</i>.
The Capacitance <i>C</i> is allowed to be positive, zero, or negative.
</p>
</HTML>
"),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={2,2}),graphics={Line(points={{-14,28},{-14,-28}},color={0,0,255},thickness=0.5),Line(points={{14,28},{14,-28}},color={0,0,255},thickness=0.5),Line(points={{-90,0},{-14,0}}),Line(points={{14,0},{90,0}}),Text(extent={{-130,-40},{134,-60}},lineColor={0,0,0},textString="C=%C"),Text(extent={{-138,42},{136,62}},textString="%name")}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={2,2}),graphics));
  end C_Capacitor;

  model L_Inductor
   "Ideal linear electrical inductor"

  // locally defined classes in L_Inductor
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of L_Inductor
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   Modelica.SIunits.Current iinternal(start=IC,fixed=UIC);
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   parameter Boolean UIC=false "Use initial conditions: true, if initial condition is used";
   parameter Modelica.SIunits.Inductance L(start=0) "Inductance";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Current IC=0 "Initial value";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of L_Inductor
  equation
   iinternal = _famefault_p.port_b.i;
   L*der(iinternal) = v;
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Documentation(info="<html>
<p>The linear inductor connects the branch voltage <i>v</i> with the branch current <i>i</i> by <i>v = L * di/dt</i>. The inductance <i>L</i> is allowed to be positive, zero, or negative.</p>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={2,2}),graphics={Ellipse(extent={{-60,-15},{-30,15}}),Ellipse(extent={{-30,-15},{0,15}}),Ellipse(extent={{0,-15},{30,15}}),Ellipse(extent={{30,-15},{60,15}}),Rectangle(extent={{-60,-30},{60,0}},lineColor={255,255,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{60,0},{90,0}}),Line(points={{-90,0},{-60,0}}),Text(extent={{-142,-40},{142,-60}},lineColor={0,0,0},textString="L=%L"),Text(extent={{-136,36},{138,56}},textString="%name")}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={2,2}),graphics),Window(x=0.3,y=0.12,width=0.6,height=0.6));
  end L_Inductor;

  model E_VCV
   "Linear voltage-controlled voltage source"

  // locally defined classes in E_VCV
      model _famefaults_n1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n2__p2 = FAME.Bridges.Electrical;
      model _famefaults_n1__n2 = FAME.Bridges.Electrical;
      model _famefaults_n2__p1 = FAME.Bridges.Electrical;
      model _famefaults_n1__p2 = FAME.Bridges.Electrical;
      model _famefaults_p1__p2 = FAME.Bridges.Electrical;
      model _famefaults_n1__p1 = FAME.Bridges.Electrical;

  // components of E_VCV
   Modelica.SIunits.Voltage v1 "Voltage drop over the controlling port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n1 "Negative pin of the controlling port" annotation(Placement(transformation(extent={{-90,-60},{-110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n1(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p2 "Positive pin of the controlled port" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p2(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p1 "Positive pin of the controlling port" annotation(Placement(transformation(extent={{-110,40},{-90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p1(amount=0.0);
   Modelica.SIunits.Voltage v2 "Voltage drop over the controlled port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n2 "Negative pin of the controlled port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n2(amount=0.0);
   Modelica.SIunits.Current i2 "Current flowing from pos. to neg. pin of the controlled port";
   parameter Real gain(start=0) "Voltage gain";
   Modelica.SIunits.Current i1 "Current flowing from pos. to neg. pin of the controlling port";
   FAME.Bridges.Electrical _famefault_n2__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__n2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n2__p1(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_p1__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p1(amount=0.0);

  // algorithms and equations of E_VCV
  equation
   v2 = v1*gain;
   i1 = 0;
   v1 = _famefault_p1.port_b.v-_famefault_n1.port_b.v;
   v2 = _famefault_p2.port_b.v-_famefault_n2.port_b.v;
   0 = _famefault_p1.port_b.i+_famefault_n1.port_b.i;
   0 = _famefault_p2.port_b.i+_famefault_n2.port_b.i;
   i1 = _famefault_p1.port_b.i;
   i2 = _famefault_p2.port_b.i;
   connect(n1,_famefault_n1.port_a);
   connect(p2,_famefault_p2.port_a);
   connect(p1,_famefault_p1.port_a);
   connect(n2,_famefault_n2.port_a);
   connect(n2,_famefault_n2__p2.port_a);
   connect(p2,_famefault_n2__p2.port_b);
   connect(n2,_famefault_n1__n2.port_a);
   connect(n1,_famefault_n1__n2.port_b);
   connect(n2,_famefault_n2__p1.port_a);
   connect(p1,_famefault_n2__p1.port_b);
   connect(p2,_famefault_n1__p2.port_a);
   connect(n1,_famefault_n1__p2.port_b);
   connect(p2,_famefault_p1__p2.port_a);
   connect(p1,_famefault_p1__p2.port_b);
   connect(n1,_famefault_n1__p1.port_a);
   connect(p1,_famefault_n1__p1.port_b);

  annotation(Documentation(info="<HTML>
<p>
The linear voltage-controlled voltage source is a TwoPort.
The right port voltage at pin p2 (=p2.v) is controlled by the left port voltage at pin p1 (=p1.v)
via
</p>
<pre>
    p2.v = p1.v * gain.
</pre>
<p>
The left port current is zero. Any voltage gain can be chosen.
</p>
The corresponding SPICE description
<pre>
    Ename N+ N- NC+ NC- VALUE
</pre>
<p>is translated to Modelica:</p>
<pre>
    Ename -> Spice3.Basic.E_VCV Ename
    (Ename is the name of the Modelica instance)
    N+ -> p2.v
    N- -> n2.v
    NC+ -> p1.v
    NC- -> n1.v
    VALUE -> gain
</pre>
</HTML>
"),Window(x=0.28,y=0.02,width=0.59,height=0.92),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Rectangle(extent={{-70,70},{70,-70}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(extent={{-99,-79},{100,-129}},textString="%name"),Line(points={{-90,50},{-30,50}}),Line(points={{-30,-50},{-90,-50}}),Line(points={{100,50},{30,50},{30,-50},{100,-50}}),Ellipse(extent={{10,20},{50,-20}}),Line(points={{-20,60},{20,60}}),Polygon(points={{20,60},{10,63},{10,57},{20,60}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid)}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics));
  end E_VCV;

  model G_VCC
   "Linear voltage-controlled current source"

  // locally defined classes in G_VCC
      model _famefaults_n1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n1__n2 = FAME.Bridges.Electrical;
      model _famefaults_n2__p1 = FAME.Bridges.Electrical;
      model _famefaults_n2__p2 = FAME.Bridges.Electrical;
      model _famefaults_n1__p1 = FAME.Bridges.Electrical;
      model _famefaults_n1__p2 = FAME.Bridges.Electrical;
      model _famefaults_p1__p2 = FAME.Bridges.Electrical;

  // components of G_VCC
   Modelica.SIunits.Voltage v1 "Voltage drop over the controlling port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n1 "Negative pin of the controlling port" annotation(Placement(transformation(extent={{-90,-60},{-110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n1(amount=0.0);
   parameter Modelica.SIunits.Conductance transConductance(start=0) "Transconductance";
   Modelica.Electrical.Analog.Interfaces.PositivePin p2 "Positive pin of the controlled port" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p2(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p1 "Positive pin of the controlling port" annotation(Placement(transformation(extent={{-110,40},{-90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p1(amount=0.0);
   Modelica.SIunits.Voltage v2 "Voltage drop over the controlled port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n2 "Negative pin of the controlled port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n2(amount=0.0);
   Modelica.SIunits.Current i2 "Current flowing from pos. to neg. pin of the controlled port";
   Modelica.SIunits.Current i1 "Current flowing from pos. to neg. pin of the controlling port";
   FAME.Bridges.Electrical _famefault_n1__n2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n2__p1(amount=0.0);
   FAME.Bridges.Electrical _famefault_n2__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p1(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_p1__p2(amount=0.0);

  // algorithms and equations of G_VCC
  equation
   i2 = v1*transConductance;
   i1 = 0;
   v1 = _famefault_p1.port_b.v-_famefault_n1.port_b.v;
   v2 = _famefault_p2.port_b.v-_famefault_n2.port_b.v;
   0 = _famefault_p1.port_b.i+_famefault_n1.port_b.i;
   0 = _famefault_p2.port_b.i+_famefault_n2.port_b.i;
   i1 = _famefault_p1.port_b.i;
   i2 = _famefault_p2.port_b.i;
   connect(n1,_famefault_n1.port_a);
   connect(p2,_famefault_p2.port_a);
   connect(p1,_famefault_p1.port_a);
   connect(n2,_famefault_n2.port_a);
   connect(n2,_famefault_n1__n2.port_a);
   connect(n1,_famefault_n1__n2.port_b);
   connect(n2,_famefault_n2__p1.port_a);
   connect(p1,_famefault_n2__p1.port_b);
   connect(n2,_famefault_n2__p2.port_a);
   connect(p2,_famefault_n2__p2.port_b);
   connect(n1,_famefault_n1__p1.port_a);
   connect(p1,_famefault_n1__p1.port_b);
   connect(n1,_famefault_n1__p2.port_a);
   connect(p2,_famefault_n1__p2.port_b);
   connect(p1,_famefault_p1__p2.port_a);
   connect(p2,_famefault_p1__p2.port_b);

  annotation(Documentation(info="<HTML>
<p>
The linear voltage-controlled current source is a TwoPort.
The right port current at pin p2 (=p2.i) is controlled by the left port voltage at pin p1 (p1.v)
via
</p>
<pre>
    p2.i = p1.v * transConductance.
</pre>
<p>
The left port current is zero. Any transConductance can be chosen.
</p>
The corresponding SPICE description
<pre>
    Gname N+ N- NC+ NC- VALUE
</pre>
<p>is translated to Modelica:</p>
<pre>

    Gname -> Spice3.Basic.G_VCC Gname
    (Gname is the name of the Modelica instance)
    N+ -> p2.i
    N- -> n2.i
    NC+ -> p1 .v
    NC- -> n1.v
    VALUE -> transConductance
</pre>
</HTML>
"),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Rectangle(extent={{-71,70},{69,-70}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(extent={{-100,-80},{99,-129}},textString="%name"),Line(points={{-91,50},{-31,50}}),Line(points={{-31,-50},{-91,-50}}),Ellipse(extent={{9,20},{49,-20}}),Line(points={{-21,60},{19,60}}),Polygon(points={{19,60},{9,63},{9,57},{19,60}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid),Line(points={{89,50},{29,50},{29,20}}),Line(points={{90,-50},{29,-50},{29,-20}}),Line(points={{9,0},{49,0}})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.34,y=0.05,width=0.6,height=0.6));
  end G_VCC;

  model H_CCV
   "Linear current-controlled voltage source"

  // locally defined classes in H_CCV
      model _famefaults_n1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n2__p2 = FAME.Bridges.Electrical;
      model _famefaults_n1__p2 = FAME.Bridges.Electrical;
      model _famefaults_p1__p2 = FAME.Bridges.Electrical;
      model _famefaults_n1__n2 = FAME.Bridges.Electrical;
      model _famefaults_n2__p1 = FAME.Bridges.Electrical;
      model _famefaults_n1__p1 = FAME.Bridges.Electrical;

  // components of H_CCV
   Modelica.SIunits.Voltage v1 "Voltage drop over the controlling port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n1 "Negative pin of the controlling port" annotation(Placement(transformation(extent={{-90,-60},{-110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n1(amount=0.0);
   parameter Modelica.SIunits.Resistance transResistance(start=0) "Transresistance";
   Modelica.Electrical.Analog.Interfaces.PositivePin p2 "Positive pin of the controlled port" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p2(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p1 "Positive pin of the controlling port" annotation(Placement(transformation(extent={{-110,40},{-90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p1(amount=0.0);
   Modelica.SIunits.Voltage v2 "Voltage drop over the controlled port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n2 "Negative pin of the controlled port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n2(amount=0.0);
   Modelica.SIunits.Current i2 "Current flowing from pos. to neg. pin of the controlled port";
   Modelica.SIunits.Current i1 "Current flowing from pos. to neg. pin of the controlling port";
   FAME.Bridges.Electrical _famefault_n2__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_p1__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__n2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n2__p1(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p1(amount=0.0);

  // algorithms and equations of H_CCV
  equation
   v2 = i1*transResistance;
   v1 = 0;
   v1 = _famefault_p1.port_b.v-_famefault_n1.port_b.v;
   v2 = _famefault_p2.port_b.v-_famefault_n2.port_b.v;
   0 = _famefault_p1.port_b.i+_famefault_n1.port_b.i;
   0 = _famefault_p2.port_b.i+_famefault_n2.port_b.i;
   i1 = _famefault_p1.port_b.i;
   i2 = _famefault_p2.port_b.i;
   connect(n1,_famefault_n1.port_a);
   connect(p2,_famefault_p2.port_a);
   connect(p1,_famefault_p1.port_a);
   connect(n2,_famefault_n2.port_a);
   connect(p2,_famefault_n2__p2.port_a);
   connect(n2,_famefault_n2__p2.port_b);
   connect(p2,_famefault_n1__p2.port_a);
   connect(n1,_famefault_n1__p2.port_b);
   connect(p2,_famefault_p1__p2.port_a);
   connect(p1,_famefault_p1__p2.port_b);
   connect(n2,_famefault_n1__n2.port_a);
   connect(n1,_famefault_n1__n2.port_b);
   connect(n2,_famefault_n2__p1.port_a);
   connect(p1,_famefault_n2__p1.port_b);
   connect(n1,_famefault_n1__p1.port_a);
   connect(p1,_famefault_n1__p1.port_b);

  annotation(Documentation(info="<html>
<p>The linear current-controlled voltage source is a TwoPort. The &quot;right&quot; port voltage at pin 2 (=p2.v) is controlled by the &quot;left&quot; port current at pin p1(=p1.i) via</p>
<pre>    p2.v = p1.i * transResistance.</pre>
<p>The controlling port voltage is zero. Any transResistance can be chosen.</p>
<p>The corresponding SPICE description</p>
<pre>    Hname N+ N- VNAM VALUE</pre>
<p>is translated to Modelica:</p>
<pre>    Hname -&gt; Spice3.Basic.H_CCV Hname
    (Hname is the name of the Modelica instance)
    N+ -&gt; p2.v
    N- -&gt; n2.v  </pre>
<p>The voltage source VNAM has the two nodes NV+ and NV-:</p>
<pre>                   VNAM VN+ VN- VALUE_V</pre>
<p>The current through VNAM hast to be led through the CCV.</p><p>Therefore VNAM has to be disconnected and an additional</p><p>node NV_AD has to be added.</p>
<pre>    NV_AD -&gt; p1.i
    NV- -&gt; n1.i</pre>
<p>On this way the current, that flows through the voltage source VNAM, flows through the CCV.</p>
<pre>
    VALUE -&gt; transResistance </pre>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Rectangle(extent={{-70,70},{70,-70}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(extent={{-99,-80},{100,-130}},textString="%name"),Line(points={{100,50},{30,50},{30,-50},{100,-50}}),Ellipse(extent={{10,20},{50,-20}}),Line(points={{-20,60},{20,60}}),Polygon(points={{20,60},{10,63},{10,57},{20,60}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid),Line(points={{-90,50},{-20,50},{-20,-50},{-90,-50}})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.3,y=0.13,width=0.6,height=0.6));
  end H_CCV;

  model F_CCC
   "Linear current-controlled current source"

  // locally defined classes in F_CCC
      model _famefaults_n1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p1 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n2 = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n1__n2 = FAME.Bridges.Electrical;
      model _famefaults_n2__p2 = FAME.Bridges.Electrical;
      model _famefaults_n2__p1 = FAME.Bridges.Electrical;
      model _famefaults_n1__p2 = FAME.Bridges.Electrical;
      model _famefaults_n1__p1 = FAME.Bridges.Electrical;
      model _famefaults_p1__p2 = FAME.Bridges.Electrical;

  // components of F_CCC
   Modelica.SIunits.Voltage v1 "Voltage drop over the controlling port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n1 "Negative pin of the controlling port" annotation(Placement(transformation(extent={{-90,-60},{-110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n1(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p2 "Positive pin of the controlled port" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p2(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p1 "Positive pin of the controlling port" annotation(Placement(transformation(extent={{-110,40},{-90,60}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p1(amount=0.0);
   Modelica.SIunits.Voltage v2 "Voltage drop over the controlled port";
   Modelica.Electrical.Analog.Interfaces.NegativePin n2 "Negative pin of the controlled port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n2(amount=0.0);
   Modelica.SIunits.Current i2 "Current flowing from pos. to neg. pin of the controlled port";
   parameter Real gain(start=0) "Current gain";
   Modelica.SIunits.Current i1 "Current flowing from pos. to neg. pin of the controlling port";
   FAME.Bridges.Electrical _famefault_n1__n2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n2__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n2__p1(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p2(amount=0.0);
   FAME.Bridges.Electrical _famefault_n1__p1(amount=0.0);
   FAME.Bridges.Electrical _famefault_p1__p2(amount=0.0);

  // algorithms and equations of F_CCC
  equation
   i2 = i1*gain;
   v1 = 0;
   v1 = _famefault_p1.port_b.v-_famefault_n1.port_b.v;
   v2 = _famefault_p2.port_b.v-_famefault_n2.port_b.v;
   0 = _famefault_p1.port_b.i+_famefault_n1.port_b.i;
   0 = _famefault_p2.port_b.i+_famefault_n2.port_b.i;
   i1 = _famefault_p1.port_b.i;
   i2 = _famefault_p2.port_b.i;
   connect(n1,_famefault_n1.port_a);
   connect(p2,_famefault_p2.port_a);
   connect(p1,_famefault_p1.port_a);
   connect(n2,_famefault_n2.port_a);
   connect(n2,_famefault_n1__n2.port_a);
   connect(n1,_famefault_n1__n2.port_b);
   connect(n2,_famefault_n2__p2.port_a);
   connect(p2,_famefault_n2__p2.port_b);
   connect(n2,_famefault_n2__p1.port_a);
   connect(p1,_famefault_n2__p1.port_b);
   connect(n1,_famefault_n1__p2.port_a);
   connect(p2,_famefault_n1__p2.port_b);
   connect(n1,_famefault_n1__p1.port_a);
   connect(p1,_famefault_n1__p1.port_b);
   connect(p2,_famefault_p1__p2.port_a);
   connect(p1,_famefault_p1__p2.port_b);

  annotation(Documentation(info="<html>
<p>The linear current-controlled current source is a TwoPort. The &quot;right&quot; port current at pin 2 (=p2.i) is controlled by the &quot;left&quot; port current at pin p1(=p1.i) via</p>
<pre>    p2.i = p1.i * gain.</pre>
<p>The controlling port voltage is zero. Any current gain can be chosen.</p>
<p>The corresponding SPICE description</p>
<pre>    Fname N+ N- VNAM VALUE</pre>
<p>is translated to Modelica:</p>
<pre>    Fname -&gt; Spice3.Basic.F_CCC Fname
    (Fname is the name of the Modelica instance)
    N+ -&gt; p2.i
    N- -&gt; n2.i  </pre>
<p>The voltage source VNAM has the two nodes NV+ and NV-:</p>
<pre>                   VNAM NV+ NV- VALUE_V</pre>
<p>The current through VNAM hast to be led through the CCC.</p>
<p>Therefore VNAM has to be disconnected and an additional</p>
<p>node NV_AD has to be added.</p>
<pre>    NV_AD -&gt; p1.i
    NV- -&gt; n1.i</pre>
<p>On this way the current, that flows through the voltage source VNAM, flows through the CCC.</p>
<pre>    VALUE -&gt; gain </pre>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Rectangle(extent={{-70,70},{70,-70}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(extent={{-104,-76},{97,-127}},textString="%name"),Line(points={{-100,50},{-30,50},{-30,-50},{-100,-50}}),Ellipse(extent={{10,20},{50,-20}}),Line(points={{-20,60},{20,60}}),Polygon(points={{20,60},{10,63},{10,57},{20,60}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid),Line(points={{90,50},{30,50},{30,20}}),Line(points={{91,-50},{30,-50},{30,-20}}),Line(points={{10,0},{50,0}})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.31,y=0.09,width=0.6,height=0.6));
  end F_CCC;

 annotation(preferedView="info",Window(x=0.03,y=0.04,width=0.54,height=0.35,library=1,autolayout=1),Documentation(info="<html>
<p>This Package contains the basic components of the SPICE3 models. The first letter of the</p><p>name of the component shows the SPICE name, e.g., <b>R</b>_Resistor: <b>R</b> is the SPICE-name of the component</p><p>resistor which is used in SPICE-Netlists.</p>
</html>",revisions="<html>
<dl>
<dt>
<b>Main Authors:</b>
<dd>
<a href=\"http://people.eas.iis.fhg.de/Christoph.Clauss/\">Christoph Clau&szlig;</a>
    &lt;<a href=\"mailto:clauss@eas.iis.fhg.de\">clauss@eas.iis.fhg.de</a>&gt;<br>

    Fraunhofer Institute for Integrated Circuits<br>
    Design Automation Department<br>
    Zeunerstra&szlig;e 38<br>
    D-01069 Dresden<br>
<p>
</dl>
</html>"));
 end Basic;

 package Semiconductors
  "Semiconductor devices and model cards"
  extends Modelica.Icons.Package;

  import Modelica.SIunits;

  model M_PMOS
   "PMOS MOSFET device"

  // locally defined classes in M_PMOS
      model _famefaults_D = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_G = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_S = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B__S = FAME.Bridges.Electrical;
      model _famefaults_D__S = FAME.Bridges.Electrical;
      model _famefaults_G__S = FAME.Bridges.Electrical;
      model _famefaults_B__D = FAME.Bridges.Electrical;
      model _famefaults_B__G = FAME.Bridges.Electrical;
      model _famefaults_D__G = FAME.Bridges.Electrical;

  // components of M_PMOS
   Modelica.Electrical.Analog.Interfaces.PositivePin D "drain node" annotation(Placement(transformation(extent={{-10,90},{10,110}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_D(amount=0.0);
   Real ibsgmin;
   Modelica.Electrical.Analog.Interfaces.PositivePin G "gate node" annotation(Placement(transformation(extent={{-110,-12},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_G(amount=0.0);
   Real irs;
   Modelica.Electrical.Analog.Interfaces.PositivePin B "bulk node" annotation(Placement(transformation(extent={{90,-10},{110,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_B(amount=0.0);
   Modelica.SIunits.Voltage vGS "Gate - source voltage";
   Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   parameter Modelica.SIunits.Length L=1e-4 "Length";
   Real icGD;
   parameter Modelica.Electrical.Spice3.Internal.ModelcardMOS modelcard "MOSFET modelcard" annotation(Evaluate=true);
   Real icGB;
   final parameter Modelica.Electrical.Spice3.Internal.Mos.MosModelLineVariables vp=Mos1.mos1ModelLineParamsInitEquations(p,C,m_type) "Model line variables";
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   Real icBS;
   parameter Modelica.SIunits.Length W=1e-4 "Width";
   constant Boolean m_bInit=false;
   Modelica.Electrical.Analog.Interfaces.NegativePin S "source node" annotation(Placement(transformation(extent={{-10,-110},{10,-90}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_S(amount=0.0);
   parameter Modelica.SIunits.Voltage IC(start=-1e40) "Initial condition values, not implemented yet";
   Real Dinternal;
   Real ibdgmin;
   parameter Modelica.SIunits.Area AS=0 "Area of the source diffusion";
   Modelica.SIunits.Voltage vDS "Drain - source voltage";
   final parameter Modelica.Electrical.Spice3.Internal.Mosfet.Mosfet m=Mos1.mos1RenameParametersDev(modelcard,mtype,W,L,AS,AS,PD,PS,NRD,NRS,OFF,IC,TEMP) "Renamed parameters" annotation(Evaluate=true);
   parameter Integer OFF=0 "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
   final parameter Integer mtype(start=0)=1 "MOSFET type: 0 - N channel, 1 - P channel";
   final parameter Integer m_type=(if m.m_bPMOS>0.5 then -1 else 1) "Type of the transistor";
   parameter Modelica.SIunits.Area AD=0 "Area of the drain diffusion";
   parameter Real NRS=1 "Number of squares of the source diffusions";
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1Calc c1=Mos.mosCalcInitEquations(p,C,vp,m) "Precalculated parameters";
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1Calc c2=Mos.mosCalcCalcTempDependencies(p,C,vp,m,c1,m_type) "Precalculated parameters";
   Real ird;
   Real icGS;
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1ModelLineParams p=Mos1.mos1RenameParameters(modelcard,C) "Model line parameters" annotation(Evaluate=true);
   parameter Modelica.SIunits.Length PS=0 "Perimeter of the source junction";
   parameter Modelica.SIunits.Length PD=0 "Perimeter of the drain junction";
   Real icBD;
   parameter Real NRD=1 "Number of squares of the drain diffusions";
   Modelica.Electrical.Spice3.Internal.Mos.CurrrentsCapacitances cc;
   Real Sinternal;
   FAME.Bridges.Electrical _famefault_B__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_D__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_G__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__D(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__G(amount=0.0);
   FAME.Bridges.Electrical _famefault_D__G(amount=0.0);

  // algorithms and equations of M_PMOS
  equation
   assert(NRD<>0,"NRD, length of drain in squares, must not be zero");
   assert(NRS<>0,"NRS, length of source in squares, must not be zero");
   vDS = _famefault_D.port_b.v-_famefault_S.port_b.v;
   vGS = _famefault_G.port_b.v-_famefault_S.port_b.v;
   cc = Modelica.Electrical.Spice3.Internal.Mos.mosCalcNoBypassCode(m,m_type,c2,p,C,vp,m_bInit,{_famefault_G.port_b.v,_famefault_B.port_b.v,Dinternal,Sinternal});
   ird*c1.m_drainResistance = _famefault_D.port_b.v-Dinternal;
   irs*p.m_sourceResistance = _famefault_S.port_b.v-Sinternal;
   icBD = cc.cBD*(der(_famefault_B.port_b.v)-der(Dinternal));
   icBS = cc.cBS*(der(_famefault_B.port_b.v)-der(Sinternal));
   icGB = cc.cGB*(der(_famefault_G.port_b.v)-der(_famefault_B.port_b.v));
   icGD = cc.cGD*(der(_famefault_G.port_b.v)-der(Dinternal));
   icGS = cc.cGS*(der(_famefault_G.port_b.v)-der(Sinternal));
   ibsgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Sinternal);
   ibdgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Dinternal);
   _famefault_G.port_b.i = icGB+icGD+icGS;
   _famefault_B.port_b.i = cc.iBD+cc.iBS+ibdgmin+ibsgmin-icGB+icBD+icBS;
   _famefault_D.port_b.i = ird;
   _famefault_S.port_b.i = irs;
   0 = -ird+cc.idrain-cc.iBD-ibdgmin-icGD-icBD;
   0 = -irs-cc.idrain-cc.iBS-ibsgmin-icGS-icBS;
   connect(D,_famefault_D.port_a);
   connect(G,_famefault_G.port_a);
   connect(B,_famefault_B.port_a);
   connect(S,_famefault_S.port_a);
   connect(S,_famefault_B__S.port_a);
   connect(B,_famefault_B__S.port_b);
   connect(S,_famefault_D__S.port_a);
   connect(D,_famefault_D__S.port_b);
   connect(S,_famefault_G__S.port_a);
   connect(G,_famefault_G__S.port_b);
   connect(B,_famefault_B__D.port_a);
   connect(D,_famefault_B__D.port_b);
   connect(B,_famefault_B__G.port_a);
   connect(G,_famefault_B__G.port_b);
   connect(D,_famefault_D__G.port_a);
   connect(G,_famefault_D__G.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics={Polygon(points={{60,0},{40,5},{40,-5},{60,0}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid)}),Documentation(info="<html>
<p>The model M_PMOS is a P channel MOSFET transistor with fixed level 1: Shichman-Hodges model</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are neede for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>",revisions="<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end M_PMOS;

  model M_NMOS
   "NMOS MOSFET device"

  // locally defined classes in M_NMOS
      model _famefaults_D = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_G = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_S = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_D__S = FAME.Bridges.Electrical;
      model _famefaults_G__S = FAME.Bridges.Electrical;
      model _famefaults_B__S = FAME.Bridges.Electrical;
      model _famefaults_D__G = FAME.Bridges.Electrical;
      model _famefaults_B__D = FAME.Bridges.Electrical;
      model _famefaults_B__G = FAME.Bridges.Electrical;

  // components of M_NMOS
   Modelica.Electrical.Analog.Interfaces.PositivePin D "drain node" annotation(Placement(transformation(extent={{-10,90},{10,110}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_D(amount=0.0);
   Real ibsgmin;
   Modelica.Electrical.Analog.Interfaces.PositivePin G "gate node" annotation(Placement(transformation(extent={{-110,-12},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_G(amount=0.0);
   Real irs;
   Modelica.Electrical.Analog.Interfaces.PositivePin B "bulk node" annotation(Placement(transformation(extent={{90,-10},{110,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_B(amount=0.0);
   Modelica.SIunits.Voltage vGS "Gate - source voltage";
   Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   parameter Modelica.SIunits.Length L=1e-4 "Length";
   Real icGD;
   parameter Modelica.Electrical.Spice3.Internal.ModelcardMOS modelcard "MOSFET modelcard" annotation(Evaluate=true);
   Real icGB;
   final parameter Modelica.Electrical.Spice3.Internal.Mos.MosModelLineVariables vp=Mos1.mos1ModelLineParamsInitEquations(p,C,m_type) "Model line variables";
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   Real icBS;
   parameter Modelica.SIunits.Length W=1e-4 "Width";
   constant Boolean m_bInit=false;
   Modelica.Electrical.Analog.Interfaces.NegativePin S "source node" annotation(Placement(transformation(extent={{-10,-110},{10,-90}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_S(amount=0.0);
   parameter Modelica.SIunits.Voltage IC(start=-1e40) "Initial condition values, not implemented yet";
   Real Dinternal;
   Real ibdgmin;
   parameter Modelica.SIunits.Area AS=0 "Area of the source diffusion";
   Modelica.SIunits.Voltage vDS "Drain - source voltage";
   final parameter Modelica.Electrical.Spice3.Internal.Mosfet.Mosfet m=Mos1.mos1RenameParametersDev(modelcard,mtype,W,L,AS,AS,PD,PS,NRD,NRS,OFF,IC,TEMP) "Renamed parameters" annotation(Evaluate=true);
   parameter Integer OFF=0 "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
   final parameter Integer mtype(start=0)=0 "MOSFET type: 0 - N channel, 1 - P channel";
   final parameter Integer m_type=(if m.m_bPMOS>0.5 then -1 else 1) "Type of the transistor";
   parameter Modelica.SIunits.Area AD=0 "Area of the drain diffusion";
   parameter Real NRS=1 "Number of squares of the source diffusions";
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1Calc c1=Mos.mosCalcInitEquations(p,C,vp,m) "Precalculated parameters";
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1Calc c2=Mos.mosCalcCalcTempDependencies(p,C,vp,m,c1,m_type) "Precalculated parameters";
   Real ird;
   Real icGS;
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1ModelLineParams p=Mos1.mos1RenameParameters(modelcard,C) "Model line parameters" annotation(Evaluate=true);
   parameter Modelica.SIunits.Length PS=0 "Perimeter of the source junction";
   parameter Modelica.SIunits.Length PD=0 "Perimeter of the drain junction";
   Real icBD;
   parameter Real NRD=1 "Number of squares of the drain diffusions";
   Modelica.Electrical.Spice3.Internal.Mos.CurrrentsCapacitances cc;
   Real Sinternal;
   FAME.Bridges.Electrical _famefault_D__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_G__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_D__G(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__D(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__G(amount=0.0);

  // algorithms and equations of M_NMOS
  equation
   assert(NRD<>0,"NRD, length of drain in squares, must not be zero");
   assert(NRS<>0,"NRS, length of source in squares, must not be zero");
   vDS = _famefault_D.port_b.v-_famefault_S.port_b.v;
   vGS = _famefault_G.port_b.v-_famefault_S.port_b.v;
   cc = Modelica.Electrical.Spice3.Internal.Mos.mosCalcNoBypassCode(m,m_type,c2,p,C,vp,m_bInit,{_famefault_G.port_b.v,_famefault_B.port_b.v,Dinternal,Sinternal});
   ird*c1.m_drainResistance = _famefault_D.port_b.v-Dinternal;
   irs*p.m_sourceResistance = _famefault_S.port_b.v-Sinternal;
   icBD = cc.cBD*(der(_famefault_B.port_b.v)-der(Dinternal));
   icBS = cc.cBS*(der(_famefault_B.port_b.v)-der(Sinternal));
   icGB = cc.cGB*(der(_famefault_G.port_b.v)-der(_famefault_B.port_b.v));
   icGD = cc.cGD*(der(_famefault_G.port_b.v)-der(Dinternal));
   icGS = cc.cGS*(der(_famefault_G.port_b.v)-der(Sinternal));
   ibsgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Sinternal);
   ibdgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Dinternal);
   _famefault_G.port_b.i = icGB+icGD+icGS;
   _famefault_B.port_b.i = cc.iBD+cc.iBS+ibdgmin+ibsgmin-icGB+icBD+icBS;
   _famefault_D.port_b.i = ird;
   _famefault_S.port_b.i = irs;
   0 = -ird+cc.idrain-cc.iBD-ibdgmin-icGD-icBD;
   0 = -irs-cc.idrain-cc.iBS-ibsgmin-icGS-icBS;
   connect(D,_famefault_D.port_a);
   connect(G,_famefault_G.port_a);
   connect(B,_famefault_B.port_a);
   connect(S,_famefault_S.port_a);
   connect(S,_famefault_D__S.port_a);
   connect(D,_famefault_D__S.port_b);
   connect(S,_famefault_G__S.port_a);
   connect(G,_famefault_G__S.port_b);
   connect(S,_famefault_B__S.port_a);
   connect(B,_famefault_B__S.port_b);
   connect(D,_famefault_D__G.port_a);
   connect(G,_famefault_D__G.port_b);
   connect(D,_famefault_B__D.port_a);
   connect(B,_famefault_B__D.port_b);
   connect(G,_famefault_B__G.port_a);
   connect(B,_famefault_B__G.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics={Polygon(points={{40,0},{60,5},{60,-5},{40,0}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid)}),Documentation(info="<html>
<p>The model M_NMOS is a N channel MOSFET transistor with fixed level 1: Shichman-Hodges model</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are neede for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>",revisions="<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end M_NMOS;

  record ModelcardMOS
   "Record for the specification of modelcard parameters"
   extends Modelica.Electrical.Spice3.Internal.ModelcardMOS;

  annotation(Documentation(info="<html>
<p>Technology model parameters of MOSFET transistor with fixed level 1: Shichman-Hodges model</p>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
</html>"));
  end ModelcardMOS;

  model Q_NPNBJT
   "Bipolar junction transistor"

  // locally defined classes in Q_NPNBJT
      model _famefaults_E = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_C = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_C__E = FAME.Bridges.Electrical;
      model _famefaults_B__C = FAME.Bridges.Electrical;
      model _famefaults_B__E = FAME.Bridges.Electrical;

  // components of Q_NPNBJT
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtModelLineVariables vl=Bjt3.bjtModelLineInitEquations(p) "Model line variables";
   Modelica.Electrical.Analog.Interfaces.NegativePin E "Emitter node" annotation(Placement(transformation(extent={{10,-108},{30,-88}}),iconTransformation(extent={{20,-110},{40,-90}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_E(amount=0.0);
   Real Binternal;
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.Bjt p1=Bjt3.bjtRenameParametersDev(AREA,OFF,IC_VBE,IC_VCE,SENS_AREA) "Renamed parameters" annotation(Evaluate=true);
   Modelica.Electrical.Analog.Interfaces.PositivePin B "Base node" annotation(Placement(transformation(extent={{-108,-10},{-88,10}}),iconTransformation(extent={{-106,-10},{-86,10}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_B(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin C "Collector node" annotation(Placement(transformation(extent={{10,88},{30,108}}),iconTransformation(extent={{20,90},{40,110}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_C(amount=0.0);
   final parameter Real TBJT(start=1)=1 "Type of transistor (NPN=1, PNP=-1)";
   parameter Modelica.Electrical.Spice3.Internal.ModelcardBJT modelcard "BJT modelcard" annotation(Evaluate=true);
   parameter Modelica.SIunits.Voltage IC_VBE(start=-1e40) "Initial condition value (VBC, not implemented yet";
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   Real icapbx;
   parameter Boolean SENS_AREA=false "Flag to request sensitivity WRT area, not implemented yet";
   Modelica.SIunits.Voltage vBE "Base - emitter voltage";
   constant Boolean m_bInit=false;
   Real capbc;
   Real capbe;
   Real icapbc;
   Real icapbe;
   Modelica.SIunits.Voltage vBC "Base - collector voltage";
   Real ibegmin;
   parameter Real AREA=1.0 "Area factor";
   parameter Modelica.SIunits.Voltage IC_VCE(start=-1e40) "Initial condition value (VBE, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.Bjt3Calc c=Bjt3.bjt3CalcTempDependencies(p1,p,m,vl) "Precalculated parameters";
   final parameter Modelica.Electrical.Spice3.Internal.Model.Model m=Bjt3.bjtRenameParametersDevTemp(TEMP) "Renamed parameters" annotation(Evaluate=true);
   parameter Boolean OFF=false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
   Real capbx;
   Real ibcgmin;
   Real ire;
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtVariables v=Bjt3.bjtInitEquations(p1,p,vl) "Precalculated parameters";
   Real irb;
   Modelica.SIunits.Voltage vCE "Collector - emitter voltage";
   Real irc;
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtModelLineParams p=Bjt3.bjtRenameParameters(modelcard,Con,TBJT) "Model line parameters" annotation(Evaluate=true);
   constant Modelica.Electrical.Spice3.Internal.SpiceConstants Con "General constants of SPICE simulator";
   Real Cinternal;
   Real Einternal;
   Modelica.Electrical.Spice3.Internal.Bjt3.CurrentsCapacitances cc;
   FAME.Bridges.Electrical _famefault_C__E(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__C(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__E(amount=0.0);

  // algorithms and equations of Q_NPNBJT
  equation
   vBE = _famefault_B.port_b.v-_famefault_E.port_b.v;
   vCE = _famefault_C.port_b.v-_famefault_E.port_b.v;
   vBC = _famefault_B.port_b.v-_famefault_C.port_b.v;
   (cc,capbe,capbc,capbx) = Modelica.Electrical.Spice3.Internal.Bjt3.bjtNoBypassCode(m,p1,p,c,v,vl,{_famefault_C.port_b.v,_famefault_B.port_b.v,_famefault_E.port_b.v,Cinternal,Binternal,Einternal},m_bInit);
   icapbe = (if m_bInit then 0.0 else capbe*(der(Binternal)-der(Einternal)));
   icapbc = (if m_bInit then 0.0 else capbc*(der(Binternal)-der(Cinternal)));
   icapbx = (if m_bInit then 0.0 else capbx*(der(_famefault_B.port_b.v)-der(Cinternal)));
   irc*p.m_collectorResist = _famefault_C.port_b.v-Cinternal;
   ire*p.m_emitterResist = _famefault_E.port_b.v-Einternal;
   irb*p.m_baseResist = _famefault_B.port_b.v-Binternal;
   ibcgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(Binternal-Cinternal);
   ibegmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(Binternal-Einternal);
   _famefault_C.port_b.i = irc;
   _famefault_E.port_b.i = ire;
   _famefault_B.port_b.i = irb+icapbx;
   0 = ibcgmin+irc-cc.iCC+cc.iBCN+cc.iBC+icapbc+icapbx;
   0 = ibegmin+ire+cc.iCC+cc.iBEN+cc.iBE+icapbe;
   0 = -ibcgmin-ibegmin+irb-cc.iBC-cc.iBE-cc.iBCN-cc.iBEN-icapbc-icapbe;
   connect(E,_famefault_E.port_a);
   connect(B,_famefault_B.port_a);
   connect(C,_famefault_C.port_a);
   connect(C,_famefault_C__E.port_a);
   connect(E,_famefault_C__E.port_b);
   connect(C,_famefault_B__C.port_a);
   connect(B,_famefault_B__C.port_b);
   connect(E,_famefault_B__E.port_a);
   connect(B,_famefault_B__E.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Polygon(points={{8,-68},{2,-55},{-4,-62},{8,-68}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid)}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>The model Q_NPNBJT is a NPN bipolar junction transistor model: Modified Gummel-Poon.</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are neede for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>",revisions="<html>
<ul>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end Q_NPNBJT;

  model Q_PNPBJT
   "Bipolar junction transistor"

  // locally defined classes in Q_PNPBJT
      model _famefaults_E = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_C = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_C__E = FAME.Bridges.Electrical;
      model _famefaults_B__E = FAME.Bridges.Electrical;
      model _famefaults_B__C = FAME.Bridges.Electrical;

  // components of Q_PNPBJT
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtModelLineVariables vl=Bjt3.bjtModelLineInitEquations(p) "Model line variables";
   Modelica.Electrical.Analog.Interfaces.NegativePin E "Emitter node" annotation(Placement(transformation(extent={{10,-108},{30,-88}}),iconTransformation(extent={{20,-110},{40,-90}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_E(amount=0.0);
   Real Binternal;
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.Bjt p1=Bjt3.bjtRenameParametersDev(AREA,OFF,IC_VBE,IC_VCE,SENS_AREA) "Renamed parameters" annotation(Evaluate=true);
   Modelica.Electrical.Analog.Interfaces.PositivePin B "Base node" annotation(Placement(transformation(extent={{-108,-10},{-88,10}}),iconTransformation(extent={{-106,-10},{-86,10}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_B(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin C "Collector node" annotation(Placement(transformation(extent={{10,88},{30,108}}),iconTransformation(extent={{20,90},{40,110}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_C(amount=0.0);
   final parameter Real TBJT(start=1)=-1 "Type of transistor (NPN=1, PNP=-1)";
   parameter Modelica.Electrical.Spice3.Internal.ModelcardBJT modelcard "BJT modelcard" annotation(Evaluate=true);
   parameter Modelica.SIunits.Voltage IC_VBE(start=-1e40) "Initial condition value (VBC, not implemented yet";
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   Real icapbx;
   parameter Boolean SENS_AREA=false "Flag to request sensitivity WRT area, not implemented yet";
   Modelica.SIunits.Voltage vBE "Base - emitter voltage";
   constant Boolean m_bInit=false;
   Real capbc;
   Real capbe;
   Real icapbc;
   Real icapbe;
   Modelica.SIunits.Voltage vBC "Base - collector voltage";
   Real ibegmin;
   parameter Real AREA=1.0 "Area factor";
   parameter Modelica.SIunits.Voltage IC_VCE(start=-1e40) "Initial condition value (VBE, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.Bjt3Calc c=Bjt3.bjt3CalcTempDependencies(p1,p,m,vl) "Precalculated parameters";
   final parameter Modelica.Electrical.Spice3.Internal.Model.Model m=Bjt3.bjtRenameParametersDevTemp(TEMP) "Renamed parameters" annotation(Evaluate=true);
   parameter Boolean OFF=false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
   Real capbx;
   Real ibcgmin;
   Real ire;
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtVariables v=Bjt3.bjtInitEquations(p1,p,vl) "Precalculated parameters";
   Real irb;
   Modelica.SIunits.Voltage vCE "Collector - emitter voltage";
   Real irc;
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtModelLineParams p=Bjt3.bjtRenameParameters(modelcard,Con,TBJT) "Model line parameters" annotation(Evaluate=true);
   constant Modelica.Electrical.Spice3.Internal.SpiceConstants Con "General constants of SPICE simulator";
   Real Cinternal;
   Real Einternal;
   Modelica.Electrical.Spice3.Internal.Bjt3.CurrentsCapacitances cc;
   FAME.Bridges.Electrical _famefault_C__E(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__E(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__C(amount=0.0);

  // algorithms and equations of Q_PNPBJT
  equation
   vBE = _famefault_B.port_b.v-_famefault_E.port_b.v;
   vCE = _famefault_C.port_b.v-_famefault_E.port_b.v;
   vBC = _famefault_B.port_b.v-_famefault_C.port_b.v;
   (cc,capbe,capbc,capbx) = Modelica.Electrical.Spice3.Internal.Bjt3.bjtNoBypassCode(m,p1,p,c,v,vl,{_famefault_C.port_b.v,_famefault_B.port_b.v,_famefault_E.port_b.v,Cinternal,Binternal,Einternal},m_bInit);
   icapbe = (if m_bInit then 0.0 else capbe*(der(Binternal)-der(Einternal)));
   icapbc = (if m_bInit then 0.0 else capbc*(der(Binternal)-der(Cinternal)));
   icapbx = (if m_bInit then 0.0 else capbx*(der(_famefault_B.port_b.v)-der(Cinternal)));
   irc*p.m_collectorResist = _famefault_C.port_b.v-Cinternal;
   ire*p.m_emitterResist = _famefault_E.port_b.v-Einternal;
   irb*p.m_baseResist = _famefault_B.port_b.v-Binternal;
   ibcgmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(Binternal-Cinternal);
   ibegmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(Binternal-Einternal);
   _famefault_C.port_b.i = irc;
   _famefault_E.port_b.i = ire;
   _famefault_B.port_b.i = irb+icapbx;
   0 = ibcgmin+irc-cc.iCC+cc.iBCN+cc.iBC+icapbc+icapbx;
   0 = ibegmin+ire+cc.iCC+cc.iBEN+cc.iBE+icapbe;
   0 = -ibcgmin-ibegmin+irb-cc.iBC-cc.iBE-cc.iBCN-cc.iBEN-icapbc-icapbe;
   connect(E,_famefault_E.port_a);
   connect(B,_famefault_B.port_a);
   connect(C,_famefault_C.port_a);
   connect(E,_famefault_C__E.port_a);
   connect(C,_famefault_C__E.port_b);
   connect(E,_famefault_B__E.port_a);
   connect(B,_famefault_B__E.port_b);
   connect(C,_famefault_B__C.port_a);
   connect(B,_famefault_B__C.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Polygon(points={{0,-60},{14,-67},{8,-74},{0,-60}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid)}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>The model Q_PNPBJT is a PNP bipolar junction transistor model: Modified Gummel-Poon.</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are neede for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>",revisions="<html>
<ul>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end Q_PNPBJT;

  record ModelcardBJT
   "Record for the specification of modelcard parameters"
   extends Modelica.Electrical.Spice3.Internal.ModelcardBJT;

  annotation(Documentation(info="<html>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
<p>Technology parameters of the modified Gummel-Poon bipolar junction transistor model</p>
</html>"));
  end ModelcardBJT;

  model D_DIODE
   "Diode model"

  // locally defined classes in D_DIODE
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of D_DIODE
   parameter Modelica.Electrical.Spice3.Internal.ModelcardDIODE modelcarddiode "DIODE modelcard" annotation(Evaluate=true);
   Real ir;
   parameter Real AREA=1 "Area factor";
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeModelLineParams param=Diode.diodeRenameParameters(modelcarddiode,C) "Model line parameters";
   Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{90,-10},{110,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   final parameter Modelica.Electrical.Spice3.Internal.Model.Model m=Diode.diodeRenameParametersDevTemp(TEMP) "Renamed parameters" annotation(Evaluate=true);
   parameter Boolean OFF=false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   parameter Boolean SENS_AREA(start=false) "Flag to request sensitivity WRT area, not implemented yet";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeVariables c1=Diode.diodeInitEquations(param) "Precalculated values";
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeCalc c2=Diode.diodeCalcTempDependencies(param,dp,m,c1) "Precalculated values";
   Real pin;
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Real icap;
   Real igmin;
   parameter Modelica.SIunits.Voltage IC(start=-1e40) "Initial condition value (VD, not implemented yet";
   Real m_dCap;
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeParams dp=Diode.diodeRenameParametersDev(TEMP,AREA,IC,OFF,SENS_AREA) "Renamed parameters" annotation(Evaluate=true);
   constant Boolean m_mbInit=false;
   Modelica.Electrical.Spice3.Internal.Diode.CurrentsCapacitances cc;
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of D_DIODE
  equation
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   (cc,m_dCap) = Modelica.Electrical.Spice3.Internal.Diode.diodeNoBypassCode(param,dp,c2,m,m_mbInit,{pin,_famefault_n.port_b.v});
   icap = (if m_mbInit then 0.0 else m_dCap*(der(pin)-der(_famefault_n.port_b.v)));
   ir*param.m_resist = _famefault_p.port_b.v-pin;
   igmin = Modelica.Electrical.Spice3.Internal.SpiceConstants.CKTgmin*(pin-_famefault_n.port_b.v);
   _famefault_p.port_b.i = ir;
   _famefault_n.port_b.i = -(cc.m_dCurrent+igmin)-icap;
   0 = -ir+cc.m_dCurrent+igmin+icap;
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),Diagram(graphics),DymolaStoredErrors,Documentation(info="<html>
<p>The model D_DIODE is a Junction diode model</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are neede for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>",revisions="<html>
<ul>
<li><i>Nov. 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end D_DIODE;

  record ModelcardDIODE
   "Record for the specification of modelcard parameters"
   extends Modelica.Electrical.Spice3.Internal.ModelcardDIODE;

  annotation(Documentation(info="<html>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
<p>Technology parameters of the junction diode model</p>
</html>"));
  end ModelcardDIODE;

  model R_Resistor
   "Semiconductor resistor from SPICE3"

  // locally defined classes in R_Resistor
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of R_Resistor
   final parameter Modelica.Electrical.Spice3.Internal.Rsemiconductor.ResistorParams rp=Rsemiconductor.resistorRenameParametersDev(R,W,L,TEMP,SENS_AREA,C) "Renamed parameters";
   final parameter Modelica.Electrical.Spice3.Internal.Rsemiconductor.ResistorModelLineParams lp=Rsemiconductor.resistorRenameParameters(modelcard,C) "Model Line Parameters";
   Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   parameter Modelica.SIunits.Length L=-1e40 "Lenght of the resistor";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.Electrical.Spice3.Internal.ModelcardR modelcard "Resistor modelcard";
   parameter Modelica.SIunits.Temp_C TEMP=-1e40 "Temperature of resistor";
   Modelica.Electrical.Spice3.Internal.Rsemiconductor.ResistorVariables vp;
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   parameter Boolean SENS_AREA=false "Parameter for sensitivity analyses, not implemented yet";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Length W=-1e40 "Width of the resistor, default DEFW (modelcard)";
   parameter Modelica.SIunits.Resistance R=-1e40 "Resistance, if specified, geometrical information is overwritten";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of R_Resistor
  algorithm
     vp:=Rsemiconductor.resistorInitEquations(rp,lp);
     (vp.m_dConduct,vp.m_dCond_dTemp):=Modelica.Electrical.Spice3.Internal.Functions.resDepTemp(vp.m_dResist,rp.m_dTemp,lp.m_dTnom,lp.m_dTC1,lp.m_dTC2);
     i:=vp.m_dConduct*v;
  equation
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_p.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0),iconTransformation(extent={{-100,0},{-80,20}})),Placement(transformation(extent={{110,-10},{90,10}},rotation=0),iconTransformation(extent={{120,0},{100,20}})),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>The model R_Resistor is a Semiconductor resistor model.</p>
<p>The models from the package Semiconductors accesses to the package Repository where all functions,</p>
<p>records and data are stored and modeled that are neede for the semiconductor models.</p>
<p>The package Semiconductors is for user access but not the package Repository.</p>
</html>",revisions="<html>
<ul>
<li><i>April 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end R_Resistor;

  record ModelcardRESISTOR
   "Record for the specification of modelcard parameters"
   extends Modelica.Electrical.Spice3.Internal.ModelcardR;

  annotation(Documentation(info="<html>
<p>In modelcards, that are typical for SPICE3, the so called technology parameters are stored. These parameters are usually set for more than one semiconductor device in a circuit, e.g., the temperature of a whole electrical circuit.</p>
<p>Technology parameters of the semiconductor resistor model</p>
</html>"));
  end ModelcardRESISTOR;

 annotation(preferedView="info",Window(x=0.03,y=0.04,width=0.50,height=0.36,library=1,autolayout=1),Documentation(info="<html>
<p>This package contains both the semiconductor devices models of SPICE3, which are available, and their modelcards. The user should apply the models of this package.</p>
<p>All models of this package extend models of the package Repository, which contains the functions, parameters and data which are necessary to model the behaviour of the semiconductor devices.The modelcard records contain the SPICE3 technology parameters, which can be adjusted for more than one MOS simultaneously.</p>
</html>",revisions="<html>
<dl>

</dl>
</html>"));
 end Semiconductors;

 package Sources
  "Time dependent SPICE3 voltage and current sources"
  extends Modelica.Icons.SourcesPackage;

  model V_constant
   "Constant independent voltage sources"

  // locally defined classes in V_constant
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of V_constant
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Voltage V=1 "Value of constant voltage";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of V_constant
  equation
   v = V;
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Window(x=0.33,y=0.18,width=0.6,height=0.6),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Line(points={{-90,0},{-10,0}},color={0,0,0}),Line(points={{-10,60},{-10,-60}},color={0,0,0}),Line(points={{0,30},{0,-30}},color={0,0,0}),Line(points={{0,0},{90,0}},color={0,0,0}),Text(extent={{-100,-120},{100,-80}},textString="%name=%V")}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Documentation(info="<html>
<p>The V_constant source is a  source is a simple constant voltage source for an ideal constant voltage which is provided by a parameter.</p>
<p></p>
</html>"));
  end V_constant;

  model V_sin
   "Sinusoidal voltage source"

  // locally defined classes in V_sin
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of V_sin
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Damping THETA=0.0 "Damping factor";
   parameter Modelica.SIunits.Time TD=0.0 "Delay";
   parameter Modelica.SIunits.Frequency FREQ(start=1) "Frequency";
   parameter Modelica.SIunits.Voltage VA=0.0 "Amplitude";
   parameter Modelica.SIunits.Voltage VO=0.0 "Offset";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
  protected
   constant Real pi=Modelica.Constants.pi;

  // algorithms and equations of V_sin
  equation
   assert(FREQ>0,"Frequency less or equal zero");
   v = VO+(if time<TD then 0 else VA*Modelica.Math.exp((-(time-TD))*THETA)*Modelica.Math.sin(2*pi*FREQ*(time-TD)));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics={Text(extent={{-122,53},{-22,3}},lineColor={0,0,255},textString="+"),Text(extent={{19,59},{119,9}},lineColor={0,0,255},textString="-"),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-80,4},{-75.2,36.3},{-72,54.3},{-68.7,68.5},{-65.5,78.2},{-62.3,83.3},{-59.1,83.6},{-55.9,79.3},{-52.7,71.1},{-48.6,56.2},{-43,29.8},{-35,-9.9},{-30.2,-29.7},{-26.1,-41.9},{-22.1,-49.2},{-18.1,-51.3},{-14.1,-48.5},{-10.1,-41.3},{-5.23,-28.1},{8.44,17.7},{13.3,30.4},{18.1,38.8},{22.1,42},{26.9,41.2},{31.8,35.8},{38.2,23.4},{51.1,-6.5},{57.5,-17.2},{63.1,-21.9},{68.7,-21.9},{75.2,-16.5},{80,-9.8}},color={192,192,192}),Text(extent={{-150,-56},{150,-96}},textString="%name",lineColor={0,0,255})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>Damped sinusoidal source</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.<br></li>
</ul>
</html>"),DymolaStoredErrors);
  end V_sin;

  model V_exp
   "Exponential voltage source"

  // locally defined classes in V_exp
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of V_exp
   parameter Modelica.SIunits.Voltage V2=0 "Pulsed value";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Voltage V1=0 "Initial value";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   parameter Modelica.SIunits.Time TAU2=1 "Fall time constant";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Time TAU1=1 "Rise time constant";
   parameter Modelica.SIunits.Time TD2=1 "Fall delay time";
   parameter Modelica.SIunits.Time TD1=0.0 "Rise delay time";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of V_exp
  equation
   v = V1+(if time<TD1 then 0 else (if time<TD2 then (V2-V1)*(1-Modelica.Math.exp((-(time-TD1))/(TAU1))) else (V2-V1)*(1-Modelica.Math.exp((-(time-TD1))/(TAU1)))+(V1-V2)*(1-Modelica.Math.exp((-(time-TD2))/(TAU2)))));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Text(extent={{-117,57},{-17,7}},lineColor={0,0,255},textString="+"),Text(extent={{22,60},{122,10}},lineColor={0,0,255},textString="-"),Text(extent={{-153,-58},{147,-98}},textString="%name",lineColor={0,0,255}),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-70,-48},{-67.2,-33.3},{-64.3,-20.1},{-60.8,-5.6},{-57.3,7},{-53.7,17.92},{-49.5,29.18},{-45.3,38.7},{-40.3,48},{-34.6,56.5},{-28.3,64.1},{-21.2,70.6},{-12.7,76.3},{-2.1,81.2},{0,82},{2.12,69.5},{4.95,54.7},{7.78,41.8},{10,31},{14.14,18.3},{17.68,8},{21.9,-2.2},{26.2,-10.6},{31.1,-18.5},{36.8,-25.4},{43.1,-31.3},{50.9,-36.5},{60.8,-40.8},{70,-43.4}},color={192,192,192})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.11,y=0.12,width=0.78,height=0.83),Documentation(info="<html>
<p>Rising and falling exponential source.</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.- it should be set all the parameters definitly <br>- normally, there exist differences between Dymola and Spice, because TSTEP and TSTOP are not available. <br></li>
</ul>
</html>"));
  end V_exp;

  model V_pulse
   "Pulse voltage source"

  // locally defined classes in V_pulse
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of V_pulse
   parameter Modelica.SIunits.Voltage V2=0 "Pulsed value";
   parameter Modelica.SIunits.Time TF=TR "Fall time";
   parameter Modelica.SIunits.Time TD=0.0 "Delay time";
   parameter Modelica.SIunits.Voltage V1=0 "Initial value";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Time PER=Modelica.Constants.inf "Period";
   parameter Modelica.SIunits.Time TR(start=1) "Rise time";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Time PW=Modelica.Constants.inf "Pulse width";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
  protected
   parameter Modelica.SIunits.Time Trising=TR "End time of rising phase within one period";
   parameter Modelica.SIunits.Time Tfalling=Twidth+TF "End time of falling phase within one period";
   Integer counter(start=-1) "Period counter";
   Integer counter2(start=-1);
   parameter Modelica.SIunits.Time Twidth=Trising+PW "End time of width phase within one period";
   Modelica.SIunits.Time T0(final start=TD) "Start time of current period";

  // algorithms and equations of V_pulse
  equation
   when (pre(counter2)<>0) and sample(TD,PER) then
    T0 = time;
    counter2 = pre(counter);
    counter = pre(counter)-(if pre(counter)>0 then 1 else 0);
   end when;
   v = V1+(if ((time<TD) or (counter2==0)) or (time>=(T0+Tfalling)) then 0 else (if time<(T0+Trising) then (time-T0)*(V2-V1)/(Trising) else (if time<(T0+Twidth) then V2-V1 else (T0+Tfalling-time)*(V2-V1)/(Tfalling-Twidth))));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_p.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Text(extent={{-120,49},{-20,-1}},lineColor={0,0,255},textString="+"),Text(extent={{25,53},{125,3}},lineColor={0,0,255},textString="-"),Text(extent={{-157,-62},{143,-102}},textString="%name",lineColor={0,0,255}),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-86,-74},{-65,-74},{-35,66},{-4,66},{25,-74},{46,-74},{75,66}},color={192,192,192})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.21,y=0.22,width=0.6,height=0.63),Documentation(info="<html>
<p>Periodic pulse source with not limited number of periods.</p>
<p>A single pulse is described by the following table:</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><h4>time</h4></td>
<td><h4>value</h4></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>V1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>V1</p></td>
</tr>
<tr>
<td><p>TD+TR</p></td>
<td><p>V2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW</p></td>
<td><p>V2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW+TF</p></td>
<td><p>V1</p></td>
</tr>
<tr>
<td><p>TSTOP</p></td>
<td><p>V1</p></td>
</tr>
</table>
<p>Intermediate points are determined by linear interpolation.</p>
<p>A pulse it looks like a saw tooth, use this parameters e.g.:</p>
<table cellspacing=\"2\" cellpadding=\"2\" border=\"1\"><tr>
<td><h4>Parameter</h4></td>
<td><h4>Value</h4></td>
</tr>
<tr>
<td><p>V1</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>V2</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>TR</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TF</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>PW</p></td>
<td><p>2</p></td>
</tr>
<tr>
<td><p>PER</p></td>
<td><p>1</p></td>
</tr>
</table>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
  end V_pulse;

  model V_pwl
   "Piece-wise linear voltage source"

  // locally defined classes in V_pwl
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of V_pwl
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   Modelica.Blocks.Sources.TimeTable tab(table=table);
   parameter Real table[:,:]=[0, 0; 1, 1; 2, 4] "Table matrix (time = first column, voltage = second column)";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of V_pwl
  equation
   v = tab.y;
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Text(extent={{-150,-56},{150,-96}},textString="%name",lineColor={0,0,255}),Text(extent={{-120,49},{-20,-1}},lineColor={0,0,255},textString="+"),Text(extent={{25,53},{125,3}},lineColor={0,0,255},textString="-"),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-40,-50},{-40,70},{60,70},{60,-50},{-40,-50},{-40,-20},{60,-20},{60,10},{-40,10},{-40,40},{60,40},{60,70},{10,70},{10,-51}},color={192,192,192})}),Window(x=0.25,y=0.01,width=0.72,height=0.86),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Documentation(info="<html>
<p>This model generates a voltage by <b>linear interpolation</b> in a given table. The time points and voltage values are stored in a matrix <b>table[i,j]</b>, where the first column table[:,1] contains the time points and the second column contains the voltage to be interpolated. The table interpolation has the following proporties:</p>
<ul>
<li>The time points need to be <b>monotonically increasing</b>. </li>
<li><b>Discontinuities</b> are allowed, by providing the same time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by <b>extrapolation</b> through the last or first two points of the table.</li>
<li>If the table has only <b>one row</b>, no interpolation is performed and the voltage value is just returned independantly of the actual time instant, i.e., this is a constant voltage source.</li>
<li>Via parameters <b>startTime</b> and <b>offset</b> the curve defined by the table can be shifted both in time and in the voltage. </li>
<li>The table is implemented in a numerically sound way by generating <b>time events</b> at interval boundaries, in order to not integrate over a discontinuous or not differentiable points. </li>
</ul>
<p>Example:</p>
<pre>   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]
If, e.g., time = 1.0, the voltage v =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the voltage v =  2.5,
    e.g., time = 2.0, the voltage v =  4.0,
    e.g., time = 5.0, the voltage v = 23.0 (i.e., extrapolation).
</pre>
</html>"));
  end V_pwl;

  model V_sffm
   "Single-frequency FM voltage source"

  // locally defined classes in V_sffm
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of V_sffm
   parameter Modelica.SIunits.Frequency FS=FC "Singnal frequency";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Voltage VA=0 "Amplitude";
   parameter Modelica.SIunits.Frequency FC(start=0) "Carrier frequency";
   parameter Modelica.SIunits.Voltage VO=0 "Offset";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Real MDI=0 "Modulation index";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
  protected
   constant Real pi=Modelica.Constants.pi;

  // algorithms and equations of V_sffm
  equation
   v = VO+VA*Modelica.Math.sin(2*pi*FC*time+MDI*Modelica.Math.sin(2*pi*FS*time));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Text(extent={{-150,-56},{150,-96}},textString="%name",lineColor={0,0,255}),Text(extent={{-120,49},{-20,-1}},lineColor={0,0,255},textString="+"),Text(extent={{25,53},{125,3}},lineColor={0,0,255},textString="-"),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Text(extent={{-51,57},{55,18}},lineColor={0,0,255},textString="SFFM")}),Window(x=0.25,y=0.01,width=0.72,height=0.86),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Documentation(info="<html>
<p>The single-frequency frequency modulation source generates a carrier signal of the frequency FC. This signal is modulated by the signal frequency FS. See the formula in the modelica text.</p>
<h4>Attention:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
  end V_sffm;

  model I_constant
   "Constant independent current sources"

  // locally defined classes in I_constant
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of I_constant
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Current I=1 "Value of constant voltage";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of I_constant
  equation
   i = I;
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Window(x=0.33,y=0.18,width=0.6,height=0.6),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Text(extent={{-94,-106},{106,-66}},textString="%name=%I"),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{-50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-1,-50},{-1,50}},color={0,0,255})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Documentation(info="<html>
<p>The I_constant source is a simple constant current source for an ideal constant current which is provided by a parameter.</p>
</html>"));
  end I_constant;

  model I_sin
   "Sinusoidal current source"

  // locally defined classes in I_sin
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of I_sin
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Damping THETA=0.0 "Damping factor";
   parameter Modelica.SIunits.Time TD=0.0 "Delay";
   parameter Modelica.SIunits.Frequency FREQ(start=1) "Frequency";
   parameter Modelica.SIunits.Current IO=0 "Offset";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Current IA=0 "Amplitude";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
  protected
   constant Real pi=Modelica.Constants.pi;

  // algorithms and equations of I_sin
  equation
   assert(FREQ>0,"Frequency less or equal zero");
   i = IO+(if time<TD then 0 else IA*Modelica.Math.exp((-(time-TD))*THETA)*Modelica.Math.sin(2*pi*FREQ*(time-TD)));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Polygon(points={{90,0},{60,10},{60,-10},{90,0}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{-50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-1,-50},{-1,50}},color={0,0,255}),Text(extent={{-144,-64},{156,-104}},textString="%name",lineColor={0,0,255}),Line(points={{-77,-12},{-72.2,20.3},{-69,38.3},{-65.7,52.5},{-62.5,62.2},{-59.3,67.3},{-56.1,67.6},{-52.9,63.3},{-49.7,55.1},{-45.6,40.2},{-40,13.8},{-32,-25.9},{-27.2,-45.7},{-23.1,-57.9},{-19.1,-65.2},{-15.1,-67.3},{-11.1,-64.5},{-7.1,-57.3},{-2.23,-44.1},{11.44,1.7},{16.3,14.4},{21.1,22.8},{25.1,26},{29.9,25.2},{34.8,19.8},{41.2,7.4},{54.1,-22.5},{60.5,-33.2},{66.1,-37.9},{71.7,-37.9},{78.2,-32.5},{83,-25.8}},color={192,192,192})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.33,y=0.06,width=0.6,height=0.75),Documentation(info="<html>
<p>Damped sinusoidal source</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
  end I_sin;

  model I_exp
   "Exponential current source"

  // locally defined classes in I_exp
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of I_exp
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   parameter Modelica.SIunits.Time TAU2=1 "Fall time constant";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Current I1=0 "Initial value";
   parameter Modelica.SIunits.Time TAU1=1 "Rise time constant";
   parameter Modelica.SIunits.Current I2=0 "Pulsed value";
   parameter Modelica.SIunits.Time TD2=2 "Fall delay time";
   parameter Modelica.SIunits.Time TD1=0.0 "Rise delay time";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of I_exp
  equation
   i = I1+(if time<TD1 then 0 else (if time<TD2 then (I2-I1)*(1-Modelica.Math.exp((-(time-TD1))/(TAU1))) else (I2-I1)*(1-Modelica.Math.exp((-(time-TD1))/(TAU1)))+(I1-I2)*(1-Modelica.Math.exp((-(time-TD2))/(TAU2)))));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Polygon(points={{90,0},{60,10},{60,-10},{90,0}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid),Ellipse(extent={{-50,50},{50,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-89,0},{-49,0}},color={0,0,255}),Line(points={{51,0},{91,0}},color={0,0,255}),Line(points={{0,-50},{0,50}},color={0,0,255}),Text(extent={{-145,-60},{155,-100}},textString="%name",lineColor={0,0,255}),Line(points={{-79,-53},{-76.2,-38.3},{-73.3,-25.1},{-69.8,-10.6},{-66.3,2},{-62.7,12.92},{-58.5,24.18},{-54.3,33.7},{-49.3,43},{-43.6,51.5},{-37.3,59.1},{-30.2,65.6},{-21.7,71.3},{-11.1,76.2},{-9,77},{-6.88,64.5},{-4.05,49.7},{-1.22,36.8},{1.606,25.45},{5.14,13.3},{8.68,3},{12.9,-7.2},{17.2,-15.6},{22.1,-23.5},{27.8,-30.4},{34.1,-36.3},{41.9,-41.5},{51.8,-45.8},{61,-48.4}},color={192,192,192})}),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.11,y=0.12,width=0.78,height=0.83),Documentation(info="<html>
<p>Rising and falling exponential source.</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
  end I_exp;

  model I_pulse
   "Pulse current source"

  // locally defined classes in I_pulse
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of I_pulse
   parameter Modelica.SIunits.Time TF=TR "Fall time";
   parameter Modelica.SIunits.Time TD=0.0 "Delay time";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Time PER=Modelica.Constants.inf "Period";
   parameter Modelica.SIunits.Current I1=0 "Initial value";
   parameter Modelica.SIunits.Current I2=0 "Pulsed value";
   parameter Modelica.SIunits.Time TR(start=1) "Rise time";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Time PW=Modelica.Constants.inf "Pulse width";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
  protected
   parameter Modelica.SIunits.Time Trising=TR "End time of rising phase within one period";
   parameter Modelica.SIunits.Time Tfalling=Twidth+TF "End time of falling phase within one period";
   Integer counter(start=-1) "Period counter";
   Integer counter2(start=-1);
   parameter Modelica.SIunits.Time Twidth=Trising+PW "End time of width phase within one period";
   Modelica.SIunits.Time T0(final start=TD) "Start time of current period";

  // algorithms and equations of I_pulse
  equation
   when (pre(counter2)<>0) and sample(TD,PER) then
    T0 = time;
    counter2 = pre(counter);
    counter = pre(counter)-(if pre(counter)>0 then 1 else 0);
   end when;
   i = I1+(if ((time<TD) or (counter2==0)) or (time>=(T0+Tfalling)) then 0 else (if time<(T0+Trising) then (time-T0)*(I2-I1)/(Trising) else (if time<(T0+Twidth) then I2-I1 else (T0+Tfalling-time)*(I2-I1)/(Tfalling-Twidth))));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics={Polygon(points={{90,0},{60,10},{60,-10},{90,0}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{-50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-1,-50},{-1,50}},color={0,0,255}),Text(extent={{-150,-58},{150,-98}},textString="%name",lineColor={0,0,255}),Line(points={{-85,-60},{-64,-60},{-34,80},{-3,80},{26,-60},{47,-60},{76,80}},color={192,192,192})}),Documentation(info="<html>
<p>Periodic pulse source with not limited number of periods.</p>
<p>A single pulse is described by the following table:</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><h4>time</h4></td>
<td><h4>value</h4></td>
</tr>
<tr>
<td><p>0</p></td>
<td><p>I1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>I1</p></td>
</tr>
<tr>
<td><p>TD+TR</p></td>
<td><p>I2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW</p></td>
<td><p>I2</p></td>
</tr>
<tr>
<td><p>TD+TR+PW+TF</p></td>
<td><p>I1</p></td>
</tr>
<tr>
<td><p>TSTOP</p></td>
<td><p>I1</p></td>
</tr>
</table>
<p>Intermediate points are determined by linear interpolation.</p>
<p>A pulse it looks like a saw tooth, use this parameters e.g.:</p>
<table cellspacing=\"2\" cellpadding=\"2\" border=\"1\"><tr>
<td><h4>Parameter</h4></td>
<td><h4>Value</h4></td>
</tr>
<tr>
<td><p>I1</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>I2</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TD</p></td>
<td><p>0</p></td>
</tr>
<tr>
<td><p>TR</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>TF</p></td>
<td><p>1</p></td>
</tr>
<tr>
<td><p>PW</p></td>
<td><p>2</p></td>
</tr>
<tr>
<td><p>PER</p></td>
<td><p>1</p></td>
</tr>
</table>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
  end I_pulse;

  model I_pwl
   "Piece-wise linear current source"

  // locally defined classes in I_pwl
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of I_pwl
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   Modelica.Blocks.Sources.TimeTable tab(table=table);
   parameter Real table[:,:]=[0, 0; 1, 1; 2, 4] "Table matrix (time = first column, voltage = second column)";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of I_pwl
  equation
   i = tab.y;
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{-50,0}},color={0,0,255}),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-1,-50},{-1,50}},color={0,0,255}),Text(extent={{-148,-57},{152,-97}},textString="%name",lineColor={0,0,255}),Line(points={{-44,-39},{-44,81},{56,81},{56,-39},{-44,-39},{-44,-9},{56,-9},{56,21},{-44,21},{-44,51},{56,51},{56,81},{6,81},{6,-40}},color={192,192,192}),Polygon(points={{90,0},{60,10},{60,-10},{90,0}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid)}),Window(x=0.25,y=0.01,width=0.72,height=0.86),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Documentation(info="<html>
<p>This model generates a current  by <b>linear interpolation</b> in a given table. The time points and current values are stored in a matrix <b>table[i,j]</b>, where the first column table[:,1] contains the time points and the second column contains the current to be interpolated. The table interpolation has the following proporties:</p>

<p>
<ul>
<li>The time points need to be <b>monotonically increasing</b>. </li>
<li><b>Discontinuities</b> are allowed, by providing the same time point twice in the table. </li>
<li>Values <b>outside</b> of the table range, are computed by <b>extrapolation</b> through the last or first two points of the table.</li>
<li>If the table has only <b>one row</b>, no interpolation is performed and the current value is just returned independantly of the actual time instant, i.e., this is a constant current source.</li>
<li>Via parameters <b>startTime</b> and <b>offset</b> the curve defined by the table can be shifted both in time and in the current. </li>
<li>The table is implemented in a numerically sound way by generating <b>time events</b> at interval boundaries, in order to not integrate over a discontinuous or not differentiable points. </li>
</ul>
</p>

<p>Example:</p>
<pre>   table = [0  0
            1  0
            1  1
            2  4
            3  9
            4 16]
If, e.g., time = 1.0, the current i =  0.0 (before event), 1.0 (after event)
    e.g., time = 1.5, the current i =  2.5,
    e.g., time = 2.0, the current i =  4.0,
    e.g., time = 5.0, the current i = 23.0 (i.e., extrapolation).
</pre>
</html>"));
  end I_pwl;

  model I_sffm
   "Single-frequency FM current source"

  // locally defined classes in I_sffm
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of I_sffm
   parameter Modelica.SIunits.Frequency FS=FC "Singnal frequency";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Modelica.SIunits.Current IO=0 "Offset";
   parameter Modelica.SIunits.Frequency FC(start=0) "Carrier frequency";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Real MDI=0 "Modulation index";
   parameter Modelica.SIunits.Current IA=0 "Amplitude";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
  protected
   constant Real pi=Modelica.Constants.pi;

  // algorithms and equations of I_sffm
  equation
   i = IO+IA*Modelica.Math.sin(2*pi*FC*time+MDI*Modelica.Math.sin(2*pi*FS*time));
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics={Text(extent={{-150,-56},{150,-96}},textString="%name",lineColor={0,0,255}),Ellipse(extent={{-51,50},{49,-50}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{50,0},{90,0}},color={0,0,255}),Line(points={{-92,0},{-52,0}},color={0,0,255}),Line(points={{0,-50},{0,50}},color={0,0,255}),Polygon(points={{90,0},{60,10},{60,-10},{90,0}},lineColor={0,0,255},fillColor={0,0,255},fillPattern=FillPattern.Solid),Text(extent={{-58,53},{48,14}},lineColor={0,0,255},textString="SFFM")}),Window(x=0.25,y=0.01,width=0.72,height=0.86),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Documentation(info="<html>
<p>The single-frequency frequency modulation source generates a carrier signal of the frequency FC. This signal is modulated by the signal frequency FS. See the formula in the modelica text.</p>
<h4>Note:</h4>
<ul>
<li>All parameters of sources should be set explicitly.</li>
<li>since TSTEP and TSTOP are not available for modeling in Modelica, differences to SPICE may occur if not all parameters are set.</li>
</ul>
</html>"));
  end I_sffm;

 annotation(preferedView="info",Window(x=0.03,y=0.04,width=0.50,height=0.60,library=1,autolayout=1),Documentation(info="<html>
<p>This package contains the SPICE sources.</p>
<p><b>Note:</b> There are differences between SPICE3 and Modelica concerning the default values of the parameter. Therefore it is recommended to specify <b>all</b> parameters of the source.</p>
</html>",revisions="<html>
<ul>
<li><i>August 2009 </i>default values improved by Jonathan Kress<br/></li>
<li><i>October 2008 </i>by Christoph Clauss initially implemented.</li>
</ul>
</html>"));
 end Sources;

 package Additionals
  "Some useful additional models, e.g., from SPICE2 the polynomial sources"

  function poly
   "POLY function of SPICE2"

  // components of poly
   input Real s[:] "Variables";
   input Real a[:] "Coefficients";
   output Real v "Value of polynomial";
  protected
   Integer n "number of polynomial variables, like POLY(n)";
   Integer na "number of polynomial coefficients, like POLY(n)";
   Integer ia "state of the usage of a";

  // algorithms and equations of poly
  algorithm
     n:=size(s,1);
     na:=size(a,1);
     assert(n>0,"poly: number of variables zero");
     assert(na>0,"poly: number of coefficients zero");
     ia:=0;
     if na==1 then
       v:=a[1]*s[1];
       return;
     end if;
     v:=a[1];
     ia:=1;
     for i1 in 1:n loop
       ia:=ia+1;
       if ia>na then
         return;
       end if;
       v:=v+a[ia]*s[i1];
     end for;
     for i1 in 1:n loop
       for i2 in i1:n loop
         ia:=ia+1;
         if ia>na then
           return;
         end if;
         v:=v+a[ia]*s[i1]*s[i2];
       end for;
     end for;
     for i1 in 1:n loop
       for i2 in i1:n loop
         for i3 in i2:n loop
           ia:=ia+1;
           if ia>na then
             return;
           end if;
           v:=v+a[ia]*s[i1]*s[i2]*s[i3];
         end for;
       end for;
     end for;
     for i1 in 1:n loop
       for i2 in i1:n loop
         for i3 in i2:n loop
           for i4 in i3:n loop
             ia:=ia+1;
             if ia>na then
               return;
             end if;
             v:=v+a[ia]*s[i1]*s[i2]*s[i3]*s[i4];
           end for;
         end for;
       end for;
     end for;
     for i1 in 1:n loop
       for i2 in i1:n loop
         for i3 in i2:n loop
           for i4 in i3:n loop
             for i5 in i4:n loop
               ia:=ia+1;
               if ia>na then
                 return;
               end if;
               v:=v+a[ia]*s[i1]*s[i2]*s[i3]*s[i4]*s[i5];
             end for;
           end for;
         end for;
       end for;
     end for;
     v:=na;

  annotation(Documentation(info="<html>
<p>Function needed for polynomial interpolation of POLY controlled sources:</p>
<ul>
<li>E_VCV_POLY</li>
<li>G_VCC_POLY</li>
<li>H_CCV_POLY</li>
<li>F_CCC_POLY</li>
</ul>
</html>"));
  end poly;

  model E_VCV_POLY
   "Polynomial voltage controlled voltage source, like SPICE2"

  // locally defined classes in E_VCV_POLY
      model _famefaults_pc = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;
      model _famefaults_n__pc = FAME.Bridges.Electrical;
      model _famefaults_p__pc = FAME.Bridges.Electrical;

  // components of E_VCV_POLY
   Real control[N];
   Modelica.Electrical.Analog.Interfaces.PositivePin pc[2*N] "Pin vector of controlling pins (normally left)" annotation(Placement(transformation(extent={{-90,-80},{-70,80}},rotation=0),iconTransformation(extent={{-90,-80},{-70,80}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_pc[2*N](each amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the controlled (normally right) port (potential p2.v > n2.v for positive voltage drop v2)" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0),iconTransformation(extent={{110,40},{90,60}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the controlled (normally right) port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0),iconTransformation(extent={{90,-60},{110,-40}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Integer N(final min=1)=1 "Number of controlling voltages";
   parameter Real coeff[:]={1} "Coefficients of polynomial";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
   FAME.Bridges.Electrical _famefault_n__pc[2*N](each amount=0.0);
   FAME.Bridges.Electrical _famefault_p__pc[2*N](each amount=0.0);

  // algorithms and equations of E_VCV_POLY
  equation
   _famefault_p.port_b.i+_famefault_n.port_b.i = 0;
   for i in 1:2*N loop
    _famefault_pc[i].port_b.i = 0;
   end for;
   for i in 1:N loop
    control[i] = _famefault_pc[2*i-1].port_b.v-_famefault_pc[2*i].port_b.v;
   end for;
   _famefault_p.port_b.v-_famefault_n.port_b.v = poly(control,coeff);
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_pc[_fame_lhs_0].port_a);
   end for;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);
   for _fame_rhs_0 in 1:2*N loop
    connect(n,_famefault_n__pc[_fame_rhs_0].port_a);
   end for;
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_n__pc[_fame_lhs_0].port_b);
   end for;
   for _fame_rhs_0 in 1:2*N loop
    connect(p,_famefault_p__pc[_fame_rhs_0].port_a);
   end for;
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_p__pc[_fame_lhs_0].port_b);
   end for;

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Rectangle(extent={{-70,70},{70,-70}},fillColor={255,255,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-100,-62},{99,-112}},textString="%name",lineColor={0,0,255}),Line(points={{100,50},{30,50},{30,-50},{100,-50}},color={0,0,255}),Ellipse(extent={{10,20},{50,-20}},lineColor={0,0,255}),Line(points={{-20,50},{20,50}},color={0,0,255}),Polygon(points={{20,50},{10,53},{10,47},{20,50}},fillColor={0,0,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-54,-26},{22,-60}},lineColor={0,0,255},textString="VCV")}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear voltage controlled voltage source. The &quot;right&quot; port voltage between pin p2 and n2 (=p2.v - n2.v) is controlled by the &quot;left&quot; port vector of voltages at the pin vector pc[:] via</p>
<pre>    p2.v - n2.v = f(pc[1].v - pc[2].v, pc[3].v - pc[4].v,...)</pre>
<p>The controlling port (left) current vector is zero.</p>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p>
<p>In connection with the VCV, s1...sN are the voltages of the controlling side: s1=pc[1].v - pc[2].v, s2=pc[3].v - pc[4].v, s3=...</p>
<p>The corresponding SPICE description of the VCV polynomial source is the following:</p>
<pre>    Ename A1 A2 POLY(N) E11 E21 ... E1N E2N P0 P1...</pre>
<p>where Ename is the name of the instance, A1 and A2 are the nodes between them the controlled voltage is gripped,</p>
<p>N is the number of the controlling voltages, E11 E12 ... E1N E2N are pairs of nodes between them the controlling voltages</p>
<p>are gripped, and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Ename -&gt; E_VCV_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N
E11 -&gt; name.pc[2]
E12 -&gt; name.pc[1]
...
E1N -&gt; name.pc[N]
E2N -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...})</pre>
</html>",revisions="<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end E_VCV_POLY;

  model G_VCC_POLY
   "Polynomial voltage controlled current source, like SPICE2"

  // locally defined classes in G_VCC_POLY
      model _famefaults_pc = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p__pc = FAME.Bridges.Electrical;
      model _famefaults_n__p = FAME.Bridges.Electrical;
      model _famefaults_n__pc = FAME.Bridges.Electrical;

  // components of G_VCC_POLY
   Real control[N];
   Modelica.Electrical.Analog.Interfaces.PositivePin pc[2*N] "Pin vector of controlling pins" annotation(Placement(transformation(extent={{-90,-80},{-70,80}},rotation=0),iconTransformation(extent={{-90,-80},{-70,80}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_pc[2*N](each amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the right port (potential p2.v > n2.v for positive voltage drop v2)" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0),iconTransformation(extent={{110,40},{90,60}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the right port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0),iconTransformation(extent={{90,-60},{110,-40}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Integer N(final min=1)=1 "Number of controlling voltages";
   parameter Real coeff[:]={1} "Coefficients of polynomial";
   FAME.Bridges.Electrical _famefault_p__pc[2*N](each amount=0.0);
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
   FAME.Bridges.Electrical _famefault_n__pc[2*N](each amount=0.0);

  // algorithms and equations of G_VCC_POLY
  equation
   _famefault_p.port_b.i+_famefault_n.port_b.i = 0;
   for i in 1:2*N loop
    _famefault_pc[i].port_b.i = 0;
   end for;
   for i in 1:N loop
    control[i] = _famefault_pc[2*i-1].port_b.v-_famefault_pc[2*i].port_b.v;
   end for;
   _famefault_p.port_b.i = poly(control,coeff);
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_pc[_fame_lhs_0].port_a);
   end for;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   for _fame_rhs_0 in 1:2*N loop
    connect(p,_famefault_p__pc[_fame_rhs_0].port_a);
   end for;
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_p__pc[_fame_lhs_0].port_b);
   end for;
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_n__pc[_fame_lhs_0].port_a);
   end for;
   for _fame_rhs_0 in 1:2*N loop
    connect(n,_famefault_n__pc[_fame_rhs_0].port_b);
   end for;

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Rectangle(extent={{-70,70},{70,-70}},fillColor={255,255,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-100,-62},{99,-112}},textString="%name",lineColor={0,0,255}),Line(points={{100,50},{30,50},{30,-50},{100,-50}},color={0,0,255}),Ellipse(extent={{10,20},{50,-20}},lineColor={0,0,255}),Line(points={{-20,50},{20,50}},color={0,0,255}),Polygon(points={{20,50},{10,53},{10,47},{20,50}},fillColor={0,0,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-60,-24},{16,-58}},lineColor={0,0,255},textString="VCC")}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear voltage controlled current source. The right port current at pin p2 (=p2.i) is controlled by the left port vector of voltages at the pin vector pc[:] via</p>
<pre>    p2.i = f(pc[1].v - pc[2].v, pc[3].v - pc[4].v,...)</pre>
<p>The controlling port (left) current vector is zero.</p>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p>
<p>In connection with the VCC, s1...sN are the voltages of the controlling side: s1=pc[1].v - pc[2].v, s2=pc[3].v - pc[4].v, s3=...</p>
<p>The corresponding SPICE description of the VCC polynomial source is the following:</p>
<pre>    Gname A1 A2 POLY(N) E11 E21 ... E1N E2N P0 P1...</pre>
<p>where Gname is the name of the instance, A1 and A2 are the nodes between them the current source is arranged, whose current is calculated,</p>
<p>N is the number of the controlling voltages, E11 E12 ... E1N E2N are pairs of nodes between them the controlling voltages</p>
<p>are gripped, and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Gname -&gt; G_VCC_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N
E11 -&gt; name.pc[2]
E12 -&gt; name.pc[1]
...
E1N -&gt; name.pc[N]
E2N -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...}) </pre>
</html>",revisions="<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end G_VCC_POLY;

  model H_CCV_POLY
   "Polynomial current controlled voltage source, like SPICE2"

  // locally defined classes in H_CCV_POLY
      model _famefaults_pc = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p__pc = FAME.Bridges.Electrical;
      model _famefaults_n__p = FAME.Bridges.Electrical;
      model _famefaults_n__pc = FAME.Bridges.Electrical;

  // components of H_CCV_POLY
   Real control[N];
   Modelica.Electrical.Analog.Interfaces.PositivePin pc[2*N] "Pin vector of controlling pins" annotation(Placement(transformation(extent={{-90,-80},{-70,80}},rotation=0),iconTransformation(extent={{-90,-80},{-70,80}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_pc[2*N](each amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the right port (potential p2.v > n2.v for positive voltage drop v2)" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0),iconTransformation(extent={{110,40},{90,60}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the right port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0),iconTransformation(extent={{90,-60},{110,-40}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Integer N(final min=1)=1 "Number of controlling voltages";
   parameter Real coeff[:]={1} "Coefficients of polynomial";
   FAME.Bridges.Electrical _famefault_p__pc[2*N](each amount=0.0);
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);
   FAME.Bridges.Electrical _famefault_n__pc[2*N](each amount=0.0);

  // algorithms and equations of H_CCV_POLY
  equation
   _famefault_p.port_b.i+_famefault_n.port_b.i = 0;
   for i in 1:N loop
    _famefault_pc[2*i-1].port_b.i+_famefault_pc[2*i].port_b.i = 0;
    _famefault_pc[2*i-1].port_b.v-_famefault_pc[2*i].port_b.v = 0;
   end for;
   for i in 1:N loop
    control[i] = _famefault_pc[2*i-1].port_b.i;
   end for;
   _famefault_p.port_b.v-_famefault_n.port_b.v = poly(control,coeff);
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_pc[_fame_lhs_0].port_a);
   end for;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   for _fame_rhs_0 in 1:2*N loop
    connect(p,_famefault_p__pc[_fame_rhs_0].port_a);
   end for;
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_p__pc[_fame_lhs_0].port_b);
   end for;
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_n__pc[_fame_lhs_0].port_a);
   end for;
   for _fame_rhs_0 in 1:2*N loop
    connect(n,_famefault_n__pc[_fame_rhs_0].port_b);
   end for;

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Rectangle(extent={{-70,70},{70,-70}},fillColor={255,255,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-100,-62},{99,-112}},textString="%name",lineColor={0,0,255}),Line(points={{100,50},{30,50},{30,-50},{100,-50}},color={0,0,255}),Ellipse(extent={{10,20},{50,-20}},lineColor={0,0,255}),Line(points={{-20,50},{20,50}},color={0,0,255}),Polygon(points={{20,50},{10,53},{10,47},{20,50}},fillColor={0,0,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-60,-26},{16,-60}},lineColor={0,0,255},textString="CCV")}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear current controlled voltage source. The right port voltage between pin p2 and n2 (=p2.v - n2.v) is controlled by the left port vector of currents at pin pc (=pc.i) via</p>
<pre>    p2.v - n2.v = f(pc[2].i, pc[4].i,...)</pre>
<p>The controlling port (left) current vector is zero.</p>
<p>The corresponding SPICE description</p>
<pre>    Hname A1 A2 POLY(N) V1...VN P0 P1...</pre>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p><p>In Modelica the controlling pins have to be connected to the CCV in that way, that the required currents flow through the according pins of the CCV:</p><p>s1 = pc[2].i, s2 = pc[4].i, s3 = pc[6].i,...</p><p>The pairs pc[1].i and pc[2].i, pc[3].i and pc[4].i...form ports with pc[2].i + pc[1].i = 0, pc[4].i + pc[3].i = 0, ...</p><p>The corresponding SPICE description of the CCV polynomial source is the following:</p>
<pre>    Hname A1 A2 POLY(N) V1...VN P0 P1...</pre>
<p>where Hname is the name of the instance, A1 and A2 are the nodes between them the controlled voltage is gripped.</p><p>N is the number of the controlling currents, V1...VN are the voltage sources, that are necessary in SPICE to supply the controlling currents,</p><p>and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Hname -&gt; H_CCV_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N</pre>
<p>V1 (...VN) is declared in SPICE:</p>
<pre>   V1 V1+ V1- type of voltage source (constant, pulse, sin...)</pre>
<p>In Modelica the currents through V1...VN has to be led throught the CCV. Therefore V1...VN have to be disconnected and additional nodes</p>
<pre>   V1_AD...VN_AD</pre>
<p>have to be added. In the case, that the SPICE source is</p>
<pre>   V1 n+ n- 0,</pre>
<p>this source can be eliminated.</p>
<pre>V1_AD -&gt; name.pc[2]
V1- -&gt; name.pc[1]
...
VN_AD -&gt; name.pc[N]
VN- -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...})
</pre>
</html>",revisions="<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end H_CCV_POLY;

  model F_CCC_POLY
   "Polynomial current controlled current source, like SPICE2"

  // locally defined classes in F_CCC_POLY
      model _famefaults_pc = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p__pc = FAME.Bridges.Electrical;
      model _famefaults_n__pc = FAME.Bridges.Electrical;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of F_CCC_POLY
   Real control[N];
   Modelica.Electrical.Analog.Interfaces.PositivePin pc[2*N] "Pin vector of controlling pins" annotation(Placement(transformation(extent={{-90,-80},{-70,80}},rotation=0),iconTransformation(extent={{-90,-80},{-70,80}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_pc[2*N](each amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin of the right port (potential p2.v > n2.v for positive voltage drop v2)" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0),iconTransformation(extent={{110,40},{90,60}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin of the right port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0),iconTransformation(extent={{90,-60},{110,-40}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Integer N(final min=1)=1 "Number of controlling voltages";
   parameter Real coeff[:]={1} "Coefficients of polynomial";
   FAME.Bridges.Electrical _famefault_p__pc[2*N](each amount=0.0);
   FAME.Bridges.Electrical _famefault_n__pc[2*N](each amount=0.0);
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of F_CCC_POLY
  equation
   _famefault_p.port_b.i+_famefault_n.port_b.i = 0;
   for i in 1:N loop
    _famefault_pc[2*i-1].port_b.i+_famefault_pc[2*i].port_b.i = 0;
    _famefault_pc[2*i-1].port_b.v-_famefault_pc[2*i].port_b.v = 0;
   end for;
   for i in 1:N loop
    control[i] = _famefault_pc[2*i-1].port_b.i;
   end for;
   _famefault_p.port_b.i = poly(control,coeff);
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_pc[_fame_lhs_0].port_a);
   end for;
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n.port_a);
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_p__pc[_fame_lhs_0].port_a);
   end for;
   for _fame_rhs_0 in 1:2*N loop
    connect(p,_famefault_p__pc[_fame_rhs_0].port_b);
   end for;
   for _fame_lhs_0 in 1:2*N loop
    connect(pc[_fame_lhs_0],_famefault_n__pc[_fame_lhs_0].port_a);
   end for;
   for _fame_rhs_0 in 1:2*N loop
    connect(n,_famefault_n__pc[_fame_rhs_0].port_b);
   end for;
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Rectangle(extent={{-70,70},{70,-70}},fillColor={255,255,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-100,-62},{99,-112}},textString="%name",lineColor={0,0,255}),Line(points={{100,50},{30,50},{30,-50},{100,-50}},color={0,0,255}),Ellipse(extent={{10,20},{50,-20}},lineColor={0,0,255}),Line(points={{-20,50},{20,50}},color={0,0,255}),Polygon(points={{20,50},{10,53},{10,47},{20,50}},fillColor={0,0,255},fillPattern=FillPattern.Solid,lineColor={0,0,255}),Text(extent={{-60,-24},{16,-58}},lineColor={0,0,255},textString="CCC")}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>The polynomial source is a SPICE2 model, which is also known in other SPICE derivates.</p>
<p>Nonlinear current controlled current source. The &quot;right&quot; port current at pin p2 (=p2.i) is controlled by the &quot;left&quot; port vector of currents at pin pc[:] via</p>
<pre>    p2.i = f(pc[2].i, pc[4].i,...)</pre>
<p>The controlling port (left) voltage is zero for each pair: pc[2].v - pc[1].v = 0, ...</p><p>Furthermore the currents of each pair are pc[2].i + pc[1].i = 0, ...</p>
<p>f is a polynomial in N variables s1...sN of the following form with M+1 coefficients a0, a1, a2,...aM.</p>
<pre>f = a0 +
    a1s1 + a2s2 + ... + aNsN +
    a(N+1)s1&sup2; + a(N+2)s1s2 + ... + a(.)s1sN +
    a(.)s2&sup2; + a(.)s2s3 + ... + a(.)s2sN +
    a(.)s3&sup2; + s3s4 + ... + a(.)s4sN +
    ... +
    a(.)sN&sup2; +
    a(.)s1&sup3; + a(.)s1&sup2;s2 + a(.)s1&sup2;s3 + ... + a(.)s1&sup2;sN +
    a(.)s1s2&sup2; + a(.)s1s2s3 + ... + a(.)s1s2sN +
    ... +
    a(.)sN&sup3; + ... </pre>
<p>The Coefficients a(.) are counted in this order. Reaching M, the particular sum is canceled.</p><p>In Modelica the controlling pins have to be connected to the CCC in that way, that the required currents flow through the according pins of the CCC:</p><p>s1=pc[2].i, s2=pc[4].i, s3=pc[6].i,...</p><p>The pairs pc[1].i and pc[2].i, pc[3].i and pc[4].i...form ports with pc[2].i + pc[1].i = 0, pc[4].i + pc[3].i = 0, ...</p><p>The corresponding SPICE description of the CCC polynomial source is the following:</p>
<pre>    Fname A1 A2 POLY(N) V1...VN P0 P1...</pre>
<p>where Fname is the name of the instance, A1 and A2 are the nodes between them the current source is arranged, whose current is calculated.</p><p>N is the number of the controlling currents, V1...VN are the voltage sources, that are necessary in SPICE to supply the controlling currents,</p><p>and P0, P1... are the coefficients that are called a0, a1, ... aM in the description of the polynomial f above.</p>
<p>To describe the SPICE line in Modelica, the following explanation would be useful:</p>
<pre>Fname -&gt; F_CCC_POLY name
A1, A2 -&gt; pins name.p2, name.p1
N -&gt; parameter N</pre>
<p>V1 (...VN) is declared in SPICE:</p>
<pre>   V1 V1+ V1- type of voltage source (constant, pulse, sin...)</pre>
<p>In Modelica the currents through V1...VN has to be led throught the CCC. Therefore V1...VN have to be disconnected and additional nodes</p>
<pre>   V1_AD...VN_AD</pre>
<p>have to be added. In the case, that the SPICE source is</p>
<pre>   V1 n+ n- 0,</pre>
<p>this source can be eliminated.</p>
<pre>V1_AD -&gt; name.pc[2]
V1- -&gt; name.pc[1]
...
VN_AD -&gt; name.pc[N]
VN- -&gt; name.pc[N-1]
P0, P1 -&gt; polynomial coefficients name.coeff(coeff={P0,P1,...})
</pre>
</html>",revisions="<html>
<ul>
<li><i>Sept 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end F_CCC_POLY;

 annotation(Documentation(info="<html>
<p>This package contains additional useful models which do not belong to the original SPICE3 model set.</p>
</html>"));
 end Additionals;

 package Interfaces
  "Connectors, Interfaces, and partial models"
  extends Modelica.Icons.InterfacesPackage;

  partial model TwoPortControlledSources
   "Component with two electrical ports, including current"

  // components of TwoPortControlledSources
   SI.Voltage v1 "Voltage drop over the controlling port";
   SI.Voltage v2 "Voltage drop over the controlled port";
   SI.Current i1 "Current flowing from pos. to neg. pin of the controlling port";
   SI.Current i2 "Current flowing from pos. to neg. pin of the controlled port";
   Modelica.Electrical.Analog.Interfaces.PositivePin p1 "Positive pin of the controlling port" annotation(Placement(transformation(extent={{-110,40},{-90,60}},rotation=0)));
   Modelica.Electrical.Analog.Interfaces.NegativePin n1 "Negative pin of the controlling port" annotation(Placement(transformation(extent={{-90,-60},{-110,-40}},rotation=0)));
   Modelica.Electrical.Analog.Interfaces.PositivePin p2 "Positive pin of the controlled port" annotation(Placement(transformation(extent={{110,40},{90,60}},rotation=0)));
   Modelica.Electrical.Analog.Interfaces.NegativePin n2 "Negative pin of the controlled port" annotation(Placement(transformation(extent={{90,-60},{110,-40}},rotation=0)));

  // algorithms and equations of TwoPortControlledSources
  equation
   v1 = p1.v-n1.v;
   v2 = p2.v-n2.v;
   0 = p1.i+n1.i;
   0 = p2.i+n2.i;
   i1 = p1.i;
   i2 = p2.i;

  annotation(Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}},grid={1,1}),graphics),Window(x=0.16,y=0.12,width=0.6,height=0.6),Documentation(info="<html>
<p>TwoPort is a partial model that consists of two ports. It is assumed that the current flowing into the positive pin is identical to the current flowing out of pin n. This currents of each port are provided explicitly as currents i1 and i2, the voltages respectively as v1 and v2.</p>
</html>"));
  end TwoPortControlledSources;

 annotation(preferedView="info",Window(x=0.03,y=0.04,width=0.21,height=0.49,library=1,autolayout=1),Documentation(info="<html>
<p>The SPICE3 package uses the Modelica.Electrical.Analog interfaces. Only special partial models used in the SPICE3 package are located in this Interfaces package.</p>
</html>"));
 end Interfaces;

 package Internal
  "Collection of functions and records derived from the C++ Spice library"
  extends Modelica.Icons.Package;

  model MOS
   "Metal-Oxide Semiconductor Field-Effect Transistor"

  // locally defined classes in MOS
      model _famefaults_D = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_G = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_S = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B__S = FAME.Bridges.Electrical;
      model _famefaults_D__S = FAME.Bridges.Electrical;
      model _famefaults_G__S = FAME.Bridges.Electrical;
      model _famefaults_B__D = FAME.Bridges.Electrical;
      model _famefaults_B__G = FAME.Bridges.Electrical;
      model _famefaults_D__G = FAME.Bridges.Electrical;

  // components of MOS
   Real ibsgmin;
   Modelica.Electrical.Analog.Interfaces.PositivePin D "drain node" annotation(Placement(transformation(extent={{-10,90},{10,110}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_D(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin G "gate node" annotation(Placement(transformation(extent={{-110,-12},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_G(amount=0.0);
   Real irs;
   Modelica.SIunits.Voltage vGS "Gate - source voltage";
   Modelica.Electrical.Analog.Interfaces.PositivePin B "bulk node" annotation(Placement(transformation(extent={{90,-10},{110,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_B(amount=0.0);
   Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   parameter Modelica.SIunits.Length L=1e-4 "Length";
   Real icGD;
   parameter Modelica.Electrical.Spice3.Internal.ModelcardMOS modelcard "MOSFET modelcard" annotation(Evaluate=true);
   Real icGB;
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   final parameter Modelica.Electrical.Spice3.Internal.Mos.MosModelLineVariables vp=Mos1.mos1ModelLineParamsInitEquations(p,C,m_type) "Model line variables";
   Real icBS;
   parameter Modelica.SIunits.Length W=1e-4 "Width";
   constant Boolean m_bInit=false;
   Modelica.Electrical.Analog.Interfaces.NegativePin S "source node" annotation(Placement(transformation(extent={{-10,-110},{10,-90}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_S(amount=0.0);
   parameter Modelica.SIunits.Voltage IC(start=-1e40) "Initial condition values, not implemented yet";
   Real ibdgmin;
   Real Dinternal;
   parameter Modelica.SIunits.Area AS=0 "Area of the source diffusion";
   Modelica.SIunits.Voltage vDS "Drain - source voltage";
   parameter Integer mtype(start=0) "MOSFET type: 0 - N channel, 1 - P channel";
   parameter Integer OFF=0 "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Mosfet.Mosfet m=Mos1.mos1RenameParametersDev(modelcard,mtype,W,L,AS,AS,PD,PS,NRD,NRS,OFF,IC,TEMP) "Renamed parameters" annotation(Evaluate=true);
   final parameter Integer m_type=(if m.m_bPMOS>0.5 then -1 else 1) "Type of the transistor";
   parameter Modelica.SIunits.Area AD=0 "Area of the drain diffusion";
   parameter Real NRS=1 "Number of squares of the source diffusions";
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1Calc c1=Mos.mosCalcInitEquations(p,C,vp,m) "Precalculated parameters";
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1Calc c2=Mos.mosCalcCalcTempDependencies(p,C,vp,m,c1,m_type) "Precalculated parameters";
   Real icGS;
   Real ird;
   parameter Modelica.SIunits.Length PS=0 "Perimeter of the source junction";
   final parameter Modelica.Electrical.Spice3.Internal.Mos1.Mos1ModelLineParams p=Mos1.mos1RenameParameters(modelcard,C) "Model line parameters" annotation(Evaluate=true);
   parameter Modelica.SIunits.Length PD=0 "Perimeter of the drain junction";
   Real icBD;
   parameter Real NRD=1 "Number of squares of the drain diffusions";
   Modelica.Electrical.Spice3.Internal.Mos.CurrrentsCapacitances cc;
   Real Sinternal;
   FAME.Bridges.Electrical _famefault_B__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_D__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_G__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__D(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__G(amount=0.0);
   FAME.Bridges.Electrical _famefault_D__G(amount=0.0);

  // algorithms and equations of MOS
  equation
   assert(NRD<>0,"NRD, length of drain in squares, must not be zero");
   assert(NRS<>0,"NRS, length of source in squares, must not be zero");
   vDS = _famefault_D.port_b.v-_famefault_S.port_b.v;
   vGS = _famefault_G.port_b.v-_famefault_S.port_b.v;
   cc = Mos.mosCalcNoBypassCode(m,m_type,c2,p,C,vp,m_bInit,{_famefault_G.port_b.v,_famefault_B.port_b.v,Dinternal,Sinternal});
   ird*c1.m_drainResistance = _famefault_D.port_b.v-Dinternal;
   irs*p.m_sourceResistance = _famefault_S.port_b.v-Sinternal;
   icBD = cc.cBD*(der(_famefault_B.port_b.v)-der(Dinternal));
   icBS = cc.cBS*(der(_famefault_B.port_b.v)-der(Sinternal));
   icGB = cc.cGB*(der(_famefault_G.port_b.v)-der(_famefault_B.port_b.v));
   icGD = cc.cGD*(der(_famefault_G.port_b.v)-der(Dinternal));
   icGS = cc.cGS*(der(_famefault_G.port_b.v)-der(Sinternal));
   ibsgmin = SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Sinternal);
   ibdgmin = SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Dinternal);
   _famefault_G.port_b.i = icGB+icGD+icGS;
   _famefault_B.port_b.i = cc.iBD+cc.iBS+ibdgmin+ibsgmin-icGB+icBD+icBS;
   _famefault_D.port_b.i = ird;
   _famefault_S.port_b.i = irs;
   0 = -ird+cc.idrain-cc.iBD-ibdgmin-icGD-icBD;
   0 = -irs-cc.idrain-cc.iBS-ibsgmin-icGS-icBS;
   connect(D,_famefault_D.port_a);
   connect(G,_famefault_G.port_a);
   connect(B,_famefault_B.port_a);
   connect(S,_famefault_S.port_a);
   connect(S,_famefault_B__S.port_a);
   connect(B,_famefault_B__S.port_b);
   connect(S,_famefault_D__S.port_a);
   connect(D,_famefault_D__S.port_b);
   connect(S,_famefault_G__S.port_a);
   connect(G,_famefault_G__S.port_b);
   connect(B,_famefault_B__D.port_a);
   connect(D,_famefault_B__D.port_b);
   connect(B,_famefault_B__G.port_a);
   connect(G,_famefault_B__G.port_b);
   connect(D,_famefault_D__G.port_a);
   connect(G,_famefault_D__G.port_b);

  annotation(Documentation(info="<html>
<p>MOSFET model, both N and P channel, LEVEL 1: Shichman-Hodges</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>",revisions="<html>
<ul>
<li><i>March 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Line(points={{0,92},{0,40},{-12,40},{-12,-40},{0,-40},{0,-94}},color={0,0,255}),Line(points={{-92,0},{-20,0}},color={0,0,255}),Line(points={{-12,0},{94,0}},color={0,0,255}),Line(points={{-20,40},{-20,-40}},color={0,0,255}),Text(extent={{8,-34},{92,-86}},lineColor={0,0,255},textString="%name")}),DymolaStoredErrors);
  end MOS;

  record ModelcardMOS
   "Record with technological parameters (.model)"

  // components of ModelcardMOS
   parameter SI.Voltage VTO=-1e40 "Zero-bias threshold voltage, default 0";
   parameter SI.Transconductance KP=-1e40 "Transconductance parameter, default 2e-5";
   parameter Real GAMMA=-1e40 "Bulk threshold parameter, default 0";
   parameter SI.Voltage PHI=-1e40 "Surface potential, default 0.6";
   parameter SI.InversePotential LAMBDA=0 "Channel-length modulation, default 0";
   parameter SI.Resistance RD=-1e40 "Drain ohmic resistance, default 0";
   parameter SI.Resistance RS=-1e40 "Source ohmic resistance, default 0";
   parameter SI.Capacitance CBD=-1e40 "Zero-bias B-D junction capacitance, default 0";
   parameter SI.Capacitance CBS=-1e40 "Zero-bias B-S junction capacitance, default 0";
   parameter SI.Current IS=1.e-14 "Bulk junction saturation current";
   parameter SI.Voltage PB=0.8 "Bulk junction potential";
   parameter SI.Permittivity CGSO=0.0 "Gate-source overlap capacitance per meter channel width";
   parameter SI.Permittivity CGDO=0.0 "Gate-drain overlap capacitance per meter channel width";
   parameter SI.Permittivity CGBO=0.0 "Gate-bulk overlap capacitance per meter channel width";
   parameter SI.Resistance RSH=0.0 "Drain and source diffusion sheet resistance";
   parameter SI.CapacitancePerArea CJ=0.0 "Zero-bias bulk junction bottom cap. per sq-meter of junction area";
   parameter Real MJ=0.5 "Bulk junction bottom grading coefficient";
   parameter SI.Permittivity CJSW=0.0 "Zero-bias junction sidewall cap. per meter of junction perimeter";
   parameter Real MJSW=0.5 "Bulk junction sidewall grading coefficient";
   parameter SI.CurrentDensity JS=0.0 "Bulk junction saturation current per sq-meter of junction area";
   parameter SI.Length TOX=-1e40 "Oxide thickness, default 1e-7";
   parameter Real NSUB=-1e40 "Substrate doping, default 0";
   parameter SI.Conversions.NonSIunits.PerArea_cm NSS=0.0 "Surface state density";
   parameter Real TPG=1.0 "Type of gate material: +1 opp. to substrate, -1 same as substrate, 0 Al gate";
   parameter SI.Length LD=0.0 "Lateral diffusion";
   parameter SI.Conversions.NonSIunits.Area_cmPerVoltageSecond UO=600 "Surface mobility";
   parameter Real KF=0 "Flicker noise coefficient";
   parameter Real AF=1.0 "Flicker noise exponent";
   parameter Real FC=0.5 "Coefficient for forward-bias depletion capacitance formula";
   parameter SI.Temp_C TNOM=-1e40 "Parameter measurement temperature, default 27";
   constant Integer LEVEL=1 "Model level: Shichman-Hodges";

  annotation(Documentation(info="<html>
<p>Modelcard parameters for MOSFET model, both N and P channel, LEVEL 1: Shichman-Hodges</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
  end ModelcardMOS;

  model MOS2
   "Metal-Oxide Semiconductor Field-Effect Transistor"

  // locally defined classes in MOS2
      model _famefaults_D = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_G = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_S = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_G__S = FAME.Bridges.Electrical;
      model _famefaults_B__S = FAME.Bridges.Electrical;
      model _famefaults_D__S = FAME.Bridges.Electrical;
      model _famefaults_B__G = FAME.Bridges.Electrical;
      model _famefaults_D__G = FAME.Bridges.Electrical;
      model _famefaults_B__D = FAME.Bridges.Electrical;

  // components of MOS2
   Real ibsgmin;
   Modelica.Electrical.Analog.Interfaces.PositivePin D "drain node" annotation(Placement(transformation(extent={{-10,90},{10,110}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_D(amount=0.0);
   Modelica.Electrical.Analog.Interfaces.PositivePin G "gate node" annotation(Placement(transformation(extent={{-110,-12},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_G(amount=0.0);
   Real irs;
   Modelica.SIunits.Voltage vGS "Gate - source voltage";
   Modelica.Electrical.Analog.Interfaces.PositivePin B "bulk node" annotation(Placement(transformation(extent={{90,-10},{110,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_B(amount=0.0);
   constant Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   parameter Modelica.SIunits.Length L=1e-4 "Length";
   Real icGD;
   parameter Modelica.Electrical.Spice3.Internal.ModelcardMOS2 modelcard "MOSFET modelcard" annotation(Evaluate=true);
   Real icGB;
   parameter Real TEMP=27 "Operating temperature of the device";
   final parameter Modelica.Electrical.Spice3.Internal.Mos2.Mos2ModelLineVariables vp=Mos2.mos2ModelLineParamsInitEquations(p,C,m_type) "Model line variables";
   Real icBS;
   Real icqmGD;
   parameter Modelica.SIunits.Length W=1e-4 "Width";
   Real icqmGB;
   constant Boolean m_bInit=false;
   Real MOScapgs=qm.qm_capgs;
   Modelica.Electrical.Analog.Interfaces.NegativePin S "source node" annotation(Placement(transformation(extent={{-10,-110},{10,-90}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_S(amount=0.0);
   parameter Modelica.SIunits.Voltage IC(start=-1e40) "Initial condition values, not implemented yet";
   Real ibdgmin;
   Real Dinternal;
   Modelica.Electrical.Spice3.Internal.Mos.DEVqmeyer qm;
   parameter Modelica.SIunits.Area AS=0 "Area of the source diffusion";
   Real MOScapgb=qm.qm_capgb;
   Real icqmGS;
   Real MOScapgd=qm.qm_capgd;
   Modelica.SIunits.Voltage vDS "Drain - source voltage";
   parameter Integer mtype(start=0) "MOSFET type: 0 - N channel, 1 - P channel";
   parameter Integer OFF=0 "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Mosfet.Mosfet m=Mos2.mos2RenameParametersDev(modelcard,mtype,W,L,AD,AS,PD,PS,NRD,NRS,OFF,IC,TEMP) "Renamed parameters" annotation(Evaluate=true);
   final parameter Integer m_type=(if m.m_bPMOS>0.5 then -1 else 1) "Type of the transistor";
   parameter Modelica.SIunits.Area AD=0 "Area of the drain diffusion";
   parameter Real NRS=1 "Number of squares of the source diffusions";
   final parameter Modelica.Electrical.Spice3.Internal.Mos2.Mos2Calc c1=Mos.mos2CalcInitEquations(p,C,vp,m) "Precalculated parameters";
   final parameter Modelica.Electrical.Spice3.Internal.Mos2.Mos2Calc c2=Mos.mos2CalcCalcTempDependencies(p,C,vp,m,c1,m_type) "Precalculated parameters";
   Real icGS;
   Real ird;
   parameter Modelica.SIunits.Length PS=0 "Perimeter of the source junction";
   final parameter Modelica.Electrical.Spice3.Internal.Mos2.Mos2ModelLineParams p=Mos2.mos2RenameParameters(modelcard,C) "Model line parameters" annotation(Evaluate=true);
   parameter Modelica.SIunits.Length PD=0 "Perimeter of the drain junction";
   Real icBD;
   parameter Real NRD=1 "Number of squares of the drain diffusions";
   Modelica.Electrical.Spice3.Internal.Mos.CurrrentsCapacitances cc;
   Real Sinternal;
   FAME.Bridges.Electrical _famefault_G__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_D__S(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__G(amount=0.0);
   FAME.Bridges.Electrical _famefault_D__G(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__D(amount=0.0);

  // algorithms and equations of MOS2
  equation
   assert(NRD<>0,"NRD, length of drain in squares, must not be zero");
   assert(NRS<>0,"NRS, length of source in squares, must not be zero");
   vDS = _famefault_D.port_b.v-_famefault_S.port_b.v;
   vGS = _famefault_G.port_b.v-_famefault_S.port_b.v;
   (cc,qm) = Mos.mos2CalcNoBypassCode(m,m_type,c2,p,C,vp,m_bInit,{_famefault_G.port_b.v,_famefault_B.port_b.v,Dinternal,Sinternal});
   ird*c1.m_drainResistance = _famefault_D.port_b.v-Dinternal;
   irs*p.m_sourceResistance = _famefault_S.port_b.v-Sinternal;
   icBD = cc.cBD*(der(_famefault_B.port_b.v)-der(Dinternal));
   icBS = cc.cBS*(der(_famefault_B.port_b.v)-der(Sinternal));
   icGB = cc.cGB*(der(_famefault_G.port_b.v)-der(_famefault_B.port_b.v));
   icGD = cc.cGD*(der(_famefault_G.port_b.v)-der(Dinternal));
   icGS = cc.cGS*(der(_famefault_G.port_b.v)-der(Sinternal));
   icqmGB = qm.qm_capgb*(der(_famefault_G.port_b.v)-der(_famefault_B.port_b.v));
   icqmGS = qm.qm_capgs*(der(_famefault_G.port_b.v)-der(Sinternal));
   icqmGD = qm.qm_capgd*(der(_famefault_G.port_b.v)-der(Dinternal));
   ibsgmin = SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Sinternal);
   ibdgmin = SpiceConstants.CKTgmin*(_famefault_B.port_b.v-Dinternal);
   _famefault_G.port_b.i = icGB+icGD+icGS+icqmGB+icqmGD+icqmGS;
   _famefault_B.port_b.i = cc.iBD+cc.iBS+ibdgmin+ibsgmin-icGB+icBD+icBS-icqmGB;
   _famefault_D.port_b.i = ird;
   _famefault_S.port_b.i = irs;
   0 = -ird+cc.idrain-cc.iBD-ibdgmin-icGD-icBD-icqmGD;
   0 = -irs-cc.idrain-cc.iBS-ibsgmin-icGS-icBS-icqmGS;
   connect(D,_famefault_D.port_a);
   connect(G,_famefault_G.port_a);
   connect(B,_famefault_B.port_a);
   connect(S,_famefault_S.port_a);
   connect(S,_famefault_G__S.port_a);
   connect(G,_famefault_G__S.port_b);
   connect(S,_famefault_B__S.port_a);
   connect(B,_famefault_B__S.port_b);
   connect(S,_famefault_D__S.port_a);
   connect(D,_famefault_D__S.port_b);
   connect(G,_famefault_B__G.port_a);
   connect(B,_famefault_B__G.port_b);
   connect(G,_famefault_D__G.port_a);
   connect(D,_famefault_D__G.port_b);
   connect(B,_famefault_B__D.port_a);
   connect(D,_famefault_B__D.port_b);

  annotation(Documentation(info="<html>
<p>MOSFET model, both N and P channel, LEVEL 2</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>",revisions="<html>
<ul>
<li><i>January 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics),Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),graphics={Line(points={{0,92},{0,40},{-12,40},{-12,-40},{0,-40},{0,-94}},color={0,0,255}),Line(points={{-92,0},{-20,0}},color={0,0,255}),Line(points={{-12,0},{94,0}},color={0,0,255}),Line(points={{-20,40},{-20,-40}},color={0,0,255}),Text(extent={{8,-34},{92,-86}},lineColor={0,0,255},textString="%name")}),DymolaStoredErrors);
  end MOS2;

  record ModelcardMOS2
   "Record with technological parameters (.model)"
   extends ModelcardMOS(MJSW=0.33);

  // components of ModelcardMOS2
   parameter Real NFS=0.0 "Fast surface state density";
   parameter Real XJ=0.0 "Metallurgiecal junction depth";
   parameter Real UCRIT=1.e4 "Critical field for mobility degradation (MOS2 only)";
   parameter Real UEXP=0.0 "Critical field exponent in mobility degradation (MOS2 only)";
   parameter Real VMAX=0.0 "Maximum drift velocity of carries";
   parameter Real NEFF=1.0 "Total channel charge (fixed and mobile) coefficient (MOS2 only)";
   parameter Real DELTA=0.0 "Width effect on theshold voltage";

  annotation(Documentation(info="<html>
<p>Modelcard parameters for MOSFET model, both N and P channel, LEVEL 2</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
  end ModelcardMOS2;

  model BJT
   "Bipolar junction transistor"

  // locally defined classes in BJT
      model _famefaults_E = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_C = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_B__E = FAME.Bridges.Electrical;
      model _famefaults_B__C = FAME.Bridges.Electrical;
      model _famefaults_C__E = FAME.Bridges.Electrical;

  // components of BJT
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtModelLineVariables vl=Bjt3.bjtModelLineInitEquations(p) "Model line variables";
   Modelica.Electrical.Analog.Interfaces.NegativePin E "Emitter node" annotation(Placement(transformation(extent={{10,-108},{30,-88}}),iconTransformation(extent={{20,-110},{40,-90}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_E(amount=0.0);
   Real Binternal;
   Modelica.Electrical.Analog.Interfaces.PositivePin B "Base node" annotation(Placement(transformation(extent={{-108,-10},{-88,10}}),iconTransformation(extent={{-106,-10},{-86,10}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_B(amount=0.0);
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.Bjt p1=Bjt3.bjtRenameParametersDev(AREA,OFF,IC_VBE,IC_VCE,SENS_AREA) "Renamed parameters" annotation(Evaluate=true);
   Modelica.Electrical.Analog.Interfaces.PositivePin C "Collector node" annotation(Placement(transformation(extent={{10,88},{30,108}}),iconTransformation(extent={{20,90},{40,110}})));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_C(amount=0.0);
   parameter Real TBJT(start=1) "Type of transistor (NPN=1, PNP=-1)";
   parameter Modelica.Electrical.Spice3.Internal.ModelcardBJT modelcard "BJT modelcard" annotation(Evaluate=true);
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   parameter Modelica.SIunits.Voltage IC_VBE(start=-1e40) "Initial condition value (VBC, not implemented yet";
   Real icapbx;
   Modelica.SIunits.Voltage vBE "Base - emitter voltage";
   parameter Boolean SENS_AREA=false "Flag to request sensitivity WRT area, not implemented yet";
   Real capbc;
   constant Boolean m_bInit=false;
   Real capbe;
   Real icapbc;
   Real icapbe;
   Modelica.SIunits.Voltage vBC "Base - collector voltage";
   Real ibegmin;
   parameter Modelica.SIunits.Voltage IC_VCE(start=-1e40) "Initial condition value (VBE, not implemented yet";
   parameter Real AREA=1.0 "Area factor";
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.Bjt3Calc c=Bjt3.bjt3CalcTempDependencies(p1,p,m,vl) "Precalculated parameters";
   Real capbx;
   parameter Boolean OFF=false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Model.Model m=Bjt3.bjtRenameParametersDevTemp(TEMP) "Renamed parameters" annotation(Evaluate=true);
   Real ibcgmin;
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtVariables v=Bjt3.bjtInitEquations(p1,p,vl) "Precalculated parameters";
   Real ire;
   Real irb;
   Modelica.SIunits.Voltage vCE "Collector - emitter voltage";
   constant Modelica.Electrical.Spice3.Internal.SpiceConstants Con "General constants of SPICE simulator";
   final parameter Modelica.Electrical.Spice3.Internal.Bjt3.BjtModelLineParams p=Bjt3.bjtRenameParameters(modelcard,Con,TBJT) "Model line parameters" annotation(Evaluate=true);
   Real irc;
   Real Cinternal;
   Modelica.Electrical.Spice3.Internal.Bjt3.CurrentsCapacitances cc;
   Real Einternal;
   FAME.Bridges.Electrical _famefault_B__E(amount=0.0);
   FAME.Bridges.Electrical _famefault_B__C(amount=0.0);
   FAME.Bridges.Electrical _famefault_C__E(amount=0.0);

  // algorithms and equations of BJT
  equation
   vBE = _famefault_B.port_b.v-_famefault_E.port_b.v;
   vCE = _famefault_C.port_b.v-_famefault_E.port_b.v;
   vBC = _famefault_B.port_b.v-_famefault_C.port_b.v;
   (cc,capbe,capbc,capbx) = Bjt3.bjtNoBypassCode(m,p1,p,c,v,vl,{_famefault_C.port_b.v,_famefault_B.port_b.v,_famefault_E.port_b.v,Cinternal,Binternal,Einternal},m_bInit);
   icapbe = (if m_bInit then 0.0 else capbe*(der(Binternal)-der(Einternal)));
   icapbc = (if m_bInit then 0.0 else capbc*(der(Binternal)-der(Cinternal)));
   icapbx = (if m_bInit then 0.0 else capbx*(der(_famefault_B.port_b.v)-der(Cinternal)));
   irc*p.m_collectorResist = _famefault_C.port_b.v-Cinternal;
   ire*p.m_emitterResist = _famefault_E.port_b.v-Einternal;
   irb*p.m_baseResist = _famefault_B.port_b.v-Binternal;
   ibcgmin = SpiceConstants.CKTgmin*(Binternal-Cinternal);
   ibegmin = SpiceConstants.CKTgmin*(Binternal-Einternal);
   _famefault_C.port_b.i = irc;
   _famefault_E.port_b.i = ire;
   _famefault_B.port_b.i = irb+icapbx;
   0 = ibcgmin+irc-cc.iCC+cc.iBCN+cc.iBC+icapbc+icapbx;
   0 = ibegmin+ire+cc.iCC+cc.iBEN+cc.iBE+icapbe;
   0 = -ibcgmin-ibegmin+irb-cc.iBC-cc.iBE-cc.iBCN-cc.iBEN-icapbc-icapbe;
   connect(E,_famefault_E.port_a);
   connect(B,_famefault_B.port_a);
   connect(C,_famefault_C.port_a);
   connect(B,_famefault_B__E.port_a);
   connect(E,_famefault_B__E.port_b);
   connect(B,_famefault_B__C.port_a);
   connect(C,_famefault_B__C.port_b);
   connect(E,_famefault_C__E.port_a);
   connect(C,_famefault_C__E.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Line(points={{-20,60},{-20,-60}},color={0,0,255},smooth=Smooth.None),Line(points={{-20,0},{-86,0}},color={0,0,255},smooth=Smooth.None),Line(points={{34,94},{-20,40}},color={0,0,255},smooth=Smooth.None),Line(points={{-20,-40},{32,-92}},color={0,0,255},smooth=Smooth.None),Text(extent={{-94,56},{206,16}},textString="%name",lineColor={0,0,255})}),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics),Documentation(info="<html>
<p>Bibpolar junction transistor model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>",revisions="<html>
<ul>
<li><i>August 2009 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end BJT;

  record ModelcardBJT
   "Record with technological parameters (.model)"

  // components of ModelcardBJT
   parameter SI.Temp_C TNOM=-1e40 "Parameter measurement temperature, default 27";
   parameter SI.Current IS=1e-16 "Transport saturation current";
   parameter Real BF=100.00 "Ideal maximum forward beta F";
   parameter Real NF=1.0 "Forward current emission coefficientF";
   parameter Real NE=1.5 "B-E leakage emission coefficient ";
   parameter SI.Current ISE=-1e40 "B-E leakage saturation current, default = 0";
   constant Real C2=-1e40 "Obsolete parameter name, default = 0";
   parameter SI.Current ISC=-1e40 "B-C leakage saturation current, default = 0";
   constant Real C4=-1e40 "Obsolete parameter name, default = 0";
   parameter Real BR=1.0 "Ideal maximum reverse beta";
   parameter Real NR=1.0 "Reverse current emission coefficient ";
   parameter Real NC=2.0 "B-C leakage emission coefficient";
   parameter SI.Voltage VAF=0.0 "Forward Early voltage";
   parameter SI.Current IKF=0.0 "Forward beta roll-off corner current";
   parameter SI.Voltage VAR=0.0 "Reverse Early voltage";
   parameter SI.Current IKR=0.0 "Reverse beta roll-off corner current";
   parameter SI.Resistance RE=0.0 "Emitter resistance";
   parameter SI.Resistance RC=0.0 "Collector resistance";
   parameter SI.Current IRB=0.0 "Current for base resistance = (rb+rbm)/2";
   parameter SI.Resistance RB=0.0 "Zero bias base resistance";
   parameter SI.Resistance RBM=-1e40 "Minimum base resistance, default = 0.0";
   parameter SI.Capacitance CJE=0.0 "Zero bias B-E depletion capacitance";
   parameter SI.Voltage VJE=0.75 "B-E built in potential";
   parameter Real MJE=0.33 "B-E junction exponential faktor";
   parameter SI.Time TF=0.0 "Ideal forward transit time";
   parameter Real XTF=0.0 "Coefficient for bias dependence of TF ";
   parameter SI.Current ITF=0.0 "High current dependence of TF,";
   parameter SI.Voltage VTF=0.0 "Voltage giving VBC dependence of TF";
   parameter SI.Temp_C PTF=0.0 "Excess phase at freq=1/(TF*2*Pi) Hz";
   parameter SI.Capacitance CJC=0.0 "Zero bias B-C depletion capacitance";
   parameter SI.Voltage VJC=0.75 " B-C built in potential";
   parameter Real MJC=0.33 "B-C junction grading coefficient";
   parameter Real XCJC=1.0 "Fraction of B-C cap to internal base";
   parameter SI.Time TR=0.0 "Ideal reverse transit time";
   parameter SI.Capacitance CJS=0.0 "Zero bias C-S capacitance ";
   parameter SI.Voltage VJS=0.75 "Substrate junction built-in potential ";
   parameter Real MJS=0.0 "Substrate junction grading coefficient ";
   parameter Real XTB=0.0 "Forward and reverse beta temperature exponent ";
   parameter SI.GapEnergy EG=1.11 "Energy gap for IS temperature effect on IS ";
   parameter Real XTI=3.0 "Temperature exponent for IS";
   parameter Real KF=0.0 "Flicker Noise Coefficient ";
   parameter Real AF=1.0 "Flicker Noise Exponent ";
   parameter Real FC=0.5 "Forward bias junction fit parameter";

  annotation(Documentation(info="<html>
<p>Modelcard parameters for BJT model, both PNP and NPN</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
  end ModelcardBJT;

  model DIODE
   "Diode model"

  // locally defined classes in DIODE
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of DIODE
   Real ir;
   parameter Modelica.Electrical.Spice3.Internal.ModelcardDIODE modelcarddiode "DIODE modelcard" annotation(Evaluate=true);
   parameter Real AREA=1 "Area factor";
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeModelLineParams param=Diode.diodeRenameParameters(modelcarddiode,C) "Model line parameters";
   Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{90,-10},{110,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Boolean OFF=false "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Model.Model m=Diode.diodeRenameParametersDevTemp(TEMP) "Renamed parameters" annotation(Evaluate=true);
   parameter Modelica.SIunits.Temp_C TEMP=27 "Operating temperature of the device";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Boolean SENS_AREA(start=false) "Flag to request sensitivity WRT area, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeVariables c1=Diode.diodeInitEquations(param) "Precalculated values";
   Real pin;
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeCalc c2=Diode.diodeCalcTempDependencies(param,dp,m,c1) "Precalculated values";
   Real igmin;
   Real icap;
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   Real m_dCap;
   parameter Modelica.SIunits.Voltage IC(start=-1e40) "Initial condition value (VD, not implemented yet";
   final parameter Modelica.Electrical.Spice3.Internal.Diode.DiodeParams dp=Diode.diodeRenameParametersDev(TEMP,AREA,IC,OFF,SENS_AREA) "Renamed parameters" annotation(Evaluate=true);
   Modelica.Electrical.Spice3.Internal.Diode.CurrentsCapacitances cc;
   constant Boolean m_mbInit=false;
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of DIODE
  equation
   (cc,m_dCap) = Diode.diodeNoBypassCode(param,dp,c2,m,m_mbInit,{pin,_famefault_n.port_b.v});
   icap = (if m_mbInit then 0.0 else m_dCap*(der(pin)-der(_famefault_n.port_b.v)));
   ir*param.m_resist = _famefault_p.port_b.v-pin;
   igmin = SpiceConstants.CKTgmin*(pin-_famefault_n.port_b.v);
   _famefault_p.port_b.i = ir;
   _famefault_n.port_b.i = -(cc.m_dCurrent+igmin)-icap;
   0 = -ir+cc.m_dCurrent+igmin+icap;
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_p.port_a);
   connect(n,_famefault_n__p.port_a);
   connect(p,_famefault_n__p.port_b);

  annotation(Icon(graphics={Line(points={{90,0},{-90,0}},color={0,0,255}),Polygon(points={{30,0},{-30,40},{-30,-40},{30,0}},lineColor={0,0,0},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-90,0},{40,0}},color={0,0,255}),Line(points={{40,0},{90,0}},color={0,0,255}),Line(points={{30,40},{30,-40}},color={0,0,255}),Text(extent={{-154,100},{146,60}},textString="%name",lineColor={0,0,255})}),Diagram(graphics),DymolaStoredErrors,Documentation(info="<html>
<p>DIODE model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>",revisions="<html>
<ul>
<li><i>Nov. 2008 </i>by Kristin Majetta <br/>initially implemented</li>
</ul>
</html>"));
  end DIODE;

  record ModelcardDIODE
   "Record with technological parameters (.model)"

  // components of ModelcardDIODE
   parameter SI.Current IS=1e-14 "Saturation Current";
   parameter SI.Resistance RS=0.0 "Ohmic resistance";
   parameter Real N=1.0 "Emission coefficient";
   parameter SI.Time TT=0.0 "Transit time";
   parameter SI.Capacitance CJO=0.0 "Junction capacitance";
   parameter SI.Voltage VJ=1.0 "Junction Potential";
   parameter Real M=0.5 "Grading coefficient";
   parameter SI.ActivationEnergy EG=1.11 "Activation Energy";
   parameter Real XTI=3.0 "Saturation current temperature exponent";
   parameter Real FC=0.5 "Forward bias junction fit parameter";
   parameter SI.Voltage BV=-1e40 "Reverse breakdown voltage, default infinity";
   parameter SI.Current IBV=1e-3 "Current at reverse breakdown voltage";
   parameter SI.Temp_C TNOM=27 "Parameter measurement temperature";
   parameter Real KF=0.0 "Flicker noise coefficient";
   parameter Real AF=1.0 "Flicker noise exponent";
   parameter SI.Conductance G=0 "Ohmic conductance";

  annotation(Documentation(info="<html>
<p>Modelcard parameters for DIODE model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
  end ModelcardDIODE;

  model R_SEMI
   "Semiconductor resistor"

  // locally defined classes in R_SEMI
      model _famefaults_n = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_p = FAME.Dampers.ElectricalWithoutConnectEquations;
      model _famefaults_n__p = FAME.Bridges.Electrical;

  // components of R_SEMI
   final parameter Modelica.Electrical.Spice3.Internal.Rsemiconductor.ResistorParams rp=Rsemiconductor.resistorRenameParametersDev(R,W,L,TEMP,SENS_AREA,C) "Renamed parameters";
   Modelica.Electrical.Spice3.Internal.SpiceConstants C "General constants of SPICE simulator";
   final parameter Modelica.Electrical.Spice3.Internal.Rsemiconductor.ResistorModelLineParams lp=Rsemiconductor.resistorRenameParameters(modelcard,C) "Model Line Parameters";
   Modelica.Electrical.Analog.Interfaces.NegativePin n "Negative pin" annotation(Placement(transformation(extent={{110,-10},{90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_n(amount=0.0);
   parameter Modelica.SIunits.Length L=-1e40 "Lenght of the resistor";
   parameter Modelica.Electrical.Spice3.Internal.ModelcardR modelcard "Resistor modelcard";
   Modelica.Electrical.Spice3.Internal.Rsemiconductor.ResistorVariables vp;
   parameter Modelica.SIunits.Temp_C TEMP=-1e40 "Temperature of resistor";
   Modelica.SIunits.Current i "Current flowing from pin p to pin n";
   Modelica.SIunits.Voltage v "Voltage drop between the two pins (= p.v - n.v)";
   parameter Boolean SENS_AREA=false "Parameter for sensitivity analyses, not implemented yet";
   parameter Modelica.SIunits.Length W=-1e40 "Width of the resistor, default DEFW (modelcard)";
   Modelica.Electrical.Analog.Interfaces.PositivePin p "Positive pin (potential p.v > n.v for positive voltage drop v)" annotation(Placement(transformation(extent={{-110,-10},{-90,10}},rotation=0)));
   FAME.Dampers.ElectricalWithoutConnectEquations _famefault_p(amount=0.0);
   parameter Modelica.SIunits.Resistance R=-1e40 "Resistance, if specified, geometrical information is overwritten";
   FAME.Bridges.Electrical _famefault_n__p(amount=0.0);

  // algorithms and equations of R_SEMI
  algorithm
     vp:=Rsemiconductor.resistorInitEquations(rp,lp);
     (vp.m_dConduct,vp.m_dCond_dTemp):=Modelica.Electrical.Spice3.Internal.Functions.resDepTemp(vp.m_dResist,rp.m_dTemp,lp.m_dTnom,lp.m_dTC1,lp.m_dTC2);
     i:=vp.m_dConduct*v;
  equation
   v = _famefault_p.port_b.v-_famefault_n.port_b.v;
   0 = _famefault_p.port_b.i+_famefault_n.port_b.i;
   i = _famefault_p.port_b.i;
   connect(n,_famefault_n.port_a);
   connect(p,_famefault_p.port_a);
   connect(p,_famefault_n__p.port_a);
   connect(n,_famefault_n__p.port_b);

  annotation(Icon(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),graphics={Rectangle(extent={{-70,28},{70,-32}},lineColor={0,0,255},fillColor={255,255,255},fillPattern=FillPattern.Solid),Line(points={{-70,0},{-90,0}},color={0,0,255},smooth=Smooth.None),Line(points={{70,0},{90,0}},color={0,0,255},smooth=Smooth.None),Text(extent={{-150,64},{150,24}},textString="%name",lineColor={0,0,255})}),Documentation(revisions="<html>
<ul>
<li><i>  </i>
       </li>
<li><i> April 2009 </i>
       by Kristin Majetta <br>initially implemented</li>
</ul>
</html>",info="<html>
<p>Semiconductor resistance model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
  end R_SEMI;

  record ModelcardR
   "Record with technological parameters (.model)"

  // components of ModelcardR
   parameter SI.Conversions.NonSIunits.FirstOrderTemperaturCoefficient TC1=0.0 "First order temperature coefficient";
   parameter SI.Conversions.NonSIunits.SecondOrderTemperaturCoefficient TC2=0.0 "In Ohm/(deg C*deg C), Second2 order temperature coefficient";
   parameter SI.Resistance RSH=-1e40 "Sheet resistance";
   parameter SI.Temp_C TNOM=-1e40 "Parameter measurement temperature, default 27";
   parameter SI.Length DEFW=1e-5 "Default device width";
   parameter SI.Length NARROW=0 "Narrowing of resistor due to side etching";

  annotation(Documentation(info="<html>
<p>Modelcard parameters for semiconductor resistance model</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
  end ModelcardR;

  record SpiceConstants
   "General constants of SPICE simulator"

  // components of SpiceConstants
   constant Real EPSSIL=11.7*8.854214871e-12;
   constant Real EPSOX=3.453133e-11;
   constant SI.Charge CHARGE=1.6021918e-19;
   constant SI.Temp_K CONSTCtoK=273.15;
   constant SI.Temp_K REFTEMP=300.15;
   constant Real CONSTroot2=sqrt(2.0);
   constant Real CONSTvt0(final unit="(J/K)/(A.s)")=Modelica.Constants.k*Modelica.SIunits.Conversions.from_degC(27)/(CHARGE);
   constant Real CONSTKoverQ(final unit="(J/K)/(A.s)")=Modelica.Constants.k/(CHARGE);
   constant Real CONSTe=exp(1.0);
   constant SI.Conductance CKTgmin=1e-12;
   constant SI.Temp_K CKTnomTemp=300.15;
   constant SI.Temp_K CKTtemp=300.15;
   constant SI.Area CKTdefaultMosAD=0.0;
   constant SI.Area CKTdefaultMosAS=0.0;
   constant SI.Length CKTdefaultMosL=100e-6;
   constant SI.Length CKTdefaultMosW=100e-6;
   constant Real CKTreltol=1e-10;
   constant Real CKTabstol=1e-15;
   constant Real CKTvolttol=1e-10;
   constant Real CKTtemptol=1e-3;

  annotation(Documentation(info="<html>
<p>General constants used by SPICE</p>
<p>The package Repository is not for user access. There all function, records and data are stored, that are needed for the semiconductor models of the package Semiconductors.</p>
</html>"));
  end SpiceConstants;

  package Functions
   "Equations for semiconductor calculation"
   extends Modelica.Icons.Package;

   function energyGapDepTemp
    "Temperature dependency of energy gap"

   // components of energyGapDepTemp
    input Modelica.SIunits.Temp_K temp "Temperature";
    output Modelica.SIunits.Voltage ret "Output voltage";
   protected
    Modelica.SIunits.Voltage gap0=1.16;
    Real coeff1(final unit="V/K")=7.02e-4;
    Modelica.SIunits.Temp_K coeff2=1108.0;

   // algorithms and equations of energyGapDepTemp
   algorithm
      ret:=gap0-coeff1*temp*temp/(temp+coeff2);

   annotation(Documentation(info="<html>
<p>This internal function calculates the temperature dependent energy gap based on the actual temperature, and two coefficients given as input to the function.</p>
</html>"));
   end energyGapDepTemp;

   function junctionPotDepTemp
    "Temperature dependency of junction potential"

   // components of junctionPotDepTemp
    input Modelica.SIunits.Voltage phi0;
    input Modelica.SIunits.Temp_K temp "Device Temperature";
    input Modelica.SIunits.Temp_K tnom "Nominal Temperature";
    output Modelica.SIunits.Voltage ret "Output voltage";
   protected
    Modelica.SIunits.Voltage phibtemp;
    Modelica.SIunits.Voltage phibtnom;
    Modelica.SIunits.Voltage vt;

   // algorithms and equations of junctionPotDepTemp
   algorithm
      phibtemp:=energyGapDepTemp(temp);
      phibtnom:=energyGapDepTemp(tnom);
      vt:=SpiceConstants.CONSTKoverQ*temp;
      ret:=(phi0-phibtnom)*temp/(tnom)+phibtemp+vt*3*Modelica.Math.log(tnom/(temp));

   annotation(Documentation(info="<html>
<p>This internal function calculates the temperature dependent junction potential based on the actual and the nominal temperature.</p>
</html>"));
   end junctionPotDepTemp;

   function saturationCurDepTempSPICE3MOSFET
    "Temperature dependency of saturation current"

   // components of saturationCurDepTempSPICE3MOSFET
    input Modelica.SIunits.Current satcur0 "Satuaration current";
    input Modelica.SIunits.Temp_K temp "Device Temperature";
    input Modelica.SIunits.Temp_K tnom "Nominal Temperature";
    output Modelica.SIunits.Current ret "Output current";
   protected
    Modelica.SIunits.Voltage vt;
    Modelica.SIunits.Voltage vtnom;
    Modelica.SIunits.Voltage energygaptnom;
    Modelica.SIunits.Voltage energygaptemp;

   // algorithms and equations of saturationCurDepTempSPICE3MOSFET
   algorithm
      vt:=SpiceConstants.CONSTKoverQ*temp;
      vtnom:=SpiceConstants.CONSTKoverQ*tnom;
      energygaptnom:=energyGapDepTemp(tnom);
      energygaptemp:=energyGapDepTemp(temp);
      ret:=satcur0*exp(energygaptnom/(vtnom)-energygaptemp/(vt));

   annotation(Documentation(info="<html>
<p>This internal function calculates the temperature dependent saturation current based on the actual and the nominal temperature.</p>
</html>"));
   end saturationCurDepTempSPICE3MOSFET;

   function junctionVCrit
    "Voltage limitation"

   // components of junctionVCrit
    input Modelica.SIunits.Temp_K temp "temperature";
    input Real ncoeff;
    input Modelica.SIunits.Current satcur "Saturation current";
    output Real ret "Output value";
   protected
    Modelica.SIunits.Voltage vte;

   // algorithms and equations of junctionVCrit
   algorithm
      vte:=SpiceConstants.CONSTKoverQ*temp*ncoeff;
      ret:=vte*Modelica.Math.log(vte/(sqrt(2)*satcur));
      ret:=(if ret>1e10 then 1e10 else ret);

   annotation(Documentation(info="<html>
<p>This internal function limits the junction voltage. If it increases 1.e10, it is hold to be constant at that value.</p>
</html>"));
   end junctionVCrit;

   function junctionParamDepTempSPICE3
    "Temperature dependency of junction parameters"

   // components of junctionParamDepTempSPICE3
    input Real phi0;
    input Real cap0;
    input Real mcoeff;
    input Modelica.SIunits.Temp_K temp "Device temperature";
    input Modelica.SIunits.Temp_K tnom "Nominal temperature";
    output Real junctionpot "Junction potential";
    output Real jucntioncap "Junction capacitance";
   protected
    Real phibtemp;
    Real phibtnom;
    Real vt;
    Real vtnom;
    Real arg;
    Real fact2;
    Real pbfact;
    Real arg1;
    Real fact1;
    Real pbfact1;
    Real pbo;
    Real gmaold;
    Real gmanew;

   // algorithms and equations of junctionParamDepTempSPICE3
   algorithm
      phibtemp:=energyGapDepTemp(temp);
      phibtnom:=energyGapDepTemp(tnom);
      vt:=SpiceConstants.CONSTKoverQ*temp;
      vtnom:=SpiceConstants.CONSTKoverQ*tnom;
      arg:=(-phibtemp)/(2*Modelica.Constants.k*temp)+1.1150877/(Modelica.Constants.k*2*SpiceConstants.REFTEMP);
      fact2:=temp/(SpiceConstants.REFTEMP);
      pbfact:=(-2)*vt*(1.5*Modelica.Math.log(fact2)+SpiceConstants.CHARGE*arg);
      arg1:=(-phibtnom)/(Modelica.Constants.k*2*tnom)+1.1150877/(2*Modelica.Constants.k*SpiceConstants.REFTEMP);
      fact1:=tnom/(SpiceConstants.REFTEMP);
      pbfact1:=(-2)*vtnom*(1.5*Modelica.Math.log(fact1)+SpiceConstants.CHARGE*arg1);
      pbo:=(phi0-pbfact1)/(fact1);
      junctionpot:=pbfact+fact2*pbo;
      gmaold:=(phi0-pbo)/(pbo);
      gmanew:=(junctionpot-pbo)/(pbo);
      jucntioncap:=cap0/(1+mcoeff*(400e-6*(tnom-SpiceConstants.REFTEMP)-gmaold))*(1+mcoeff*(400e-6*(temp-SpiceConstants.REFTEMP)-gmanew));

   annotation(Documentation(info="<html>
<p>This internal function calculates several temperature dependent junction parameters based on the actual and the nominal temperature.</p>
</html>"));
   end junctionParamDepTempSPICE3;

   function junctionCapCoeffs
    "Coefficient calculation"

   // components of junctionCapCoeffs
    input Real mj;
    input Real fc;
    input Real phij;
    output Real f1;
    output Real f2;
    output Real f3;
   protected
    Real xfc;

   // algorithms and equations of junctionCapCoeffs
   algorithm
      xfc:=Modelica.Math.log(1-fc);
      f1:=phij*(1-exp((1-mj)*xfc))/(1-mj);
      f2:=exp((1+mj)*xfc);
      f3:=1-fc*(1+mj);

   annotation(Documentation(info="<html>
<p>This internal auxiliary function calculates some coefficients which are necessary for the calculation of junction capacities.</p>
</html>"));
   end junctionCapCoeffs;

   function junction2SPICE3MOSFET
    "Junction current and conductance calculation"

   // components of junction2SPICE3MOSFET
    input Modelica.SIunits.Current current "Input current";
    input Modelica.SIunits.Conductance cond "Input conductance";
    input Modelica.SIunits.Voltage voltage "Input voltage";
    input Modelica.SIunits.Temp_K temp "Device Temperature";
    input Real ncoeff;
    input Modelica.SIunits.Current satcur "Saturation current";
    output Modelica.SIunits.Current out_current "Calculated current";
    output Modelica.SIunits.Conductance out_cond "Calculated conductance";
   protected
    Modelica.SIunits.Voltage vte;
    Real max_exponent;
    Real evbd;
    Real evd;
    constant Real max_exp=50.;
    constant Modelica.SIunits.Current max_current=1.e4;

   // algorithms and equations of junction2SPICE3MOSFET
   algorithm
      out_current:=current;
      out_cond:=cond;
      if satcur>1e-101 then
        vte:=SpiceConstants.CONSTKoverQ*temp*ncoeff;
        max_exponent:=Modelica.Math.log(max_current/(satcur));
        max_exponent:=min(max_exp,max_exponent);
        if voltage<=0 then
          out_cond:=satcur/(vte);
          out_current:=out_cond*voltage;
          out_cond:=out_cond+SpiceConstants.CKTgmin;
        elseif voltage>=(max_exponent*vte) then
          evd:=exp(max_exponent);
          out_cond:=satcur*evd/(vte);
          out_current:=satcur*(evd-1)+out_cond*(voltage-max_exponent*vte);
        else
          evbd:=exp(voltage/(vte));
          out_cond:=satcur*evbd/(vte)+SpiceConstants.CKTgmin;
          out_current:=satcur*(evbd-1);
        end if;
      else
        out_current:=0.;
        out_cond:=0.;
      end if;

   annotation(Documentation(info="<html>
<p>This internal function calculates both the junction current and the junction conductance dependent from the given voltage.</p>
</html>"));
   end junction2SPICE3MOSFET;

   function junctionCap
    "Junction capacity"

   // components of junctionCap
    input Modelica.SIunits.Capacitance capin "Input capacitance";
    input Modelica.SIunits.Voltage voltage "Input voltage";
    input Modelica.SIunits.Voltage depcap;
    input Real mj;
    input Real phij;
    input Modelica.SIunits.Voltage f1;
    input Real f2;
    input Real f3;
    output Modelica.SIunits.Capacitance capout "Output capacitance";
    output Modelica.SIunits.Charge charge "Output charge";
   protected
    Real arg;
    Real sarg;
    Real czof2;

   // algorithms and equations of junctionCap
   algorithm
      if voltage<depcap then
        arg:=1-voltage/(phij);
        if mj==0.5 then
          sarg:=1/(sqrt(arg));
        else
          sarg:=exp((-1)*mj*Modelica.Math.log(arg));
        end if;
        capout:=capin*sarg;
        charge:=phij*capin*(1-arg*sarg)/(1-mj);
      else
        czof2:=capin/(f2);
        capout:=czof2*(f3+mj*voltage/(phij));
        charge:=capin*f1+czof2*(f3*(voltage-depcap)+mj/(2*phij)*(voltage^(2)-depcap^(2)));
      end if;

   annotation(Documentation(info="<html>
<p>This internal function calculates the charge and the capacitance of the junction capacity dependent from the given voltage.</p>
</html>"));
   end junctionCap;

   function saturationCurDepTempSPICE3
    "Temperature dependency of saturation current"

   // components of saturationCurDepTempSPICE3
    input Modelica.SIunits.Current satcur0 "Saturation current";
    input Modelica.SIunits.Temp_K temp "Device Temperature";
    input Modelica.SIunits.Temp_K tnom "Nominal Temperature";
    input Real emissioncoeff;
    input Real energygap;
    input Real satcurexp;
    output Modelica.SIunits.Current ret "Output value";
   protected
    Modelica.SIunits.Voltage vt;
    Modelica.SIunits.Voltage vte;

   // algorithms and equations of saturationCurDepTempSPICE3
   algorithm
      vt:=SpiceConstants.CONSTKoverQ*temp;
      vte:=emissioncoeff*vt;
      ret:=satcur0*exp((temp/(tnom)-1)*energygap/(vte)+satcurexp/(emissioncoeff)*Modelica.Math.log(temp/(tnom)));

   annotation(Documentation(info="<html>
<p>This internal function calculates the temperature dependent saturation current based on the actual and the nominal temperature.</p>
</html>"));
   end saturationCurDepTempSPICE3;

   function junctionVoltage23SPICE3
    "Junction Voltage"

   // components of junctionVoltage23SPICE3
    input Modelica.SIunits.Voltage vb;
    input Modelica.SIunits.Current ivb;
    input Modelica.SIunits.Current satcur "Saturation current";
    input Modelica.SIunits.Temp_K temp "Device temperature";
    input Real ncoeff;
    output Modelica.SIunits.Voltage v23 "Output value";
   protected
    Modelica.SIunits.Voltage vt;
    Modelica.SIunits.Current cbv;
    Real tol;
    Integer iter;

   // algorithms and equations of junctionVoltage23SPICE3
   algorithm
      vt:=SpiceConstants.CONSTKoverQ*temp;
      v23:=vb;
      cbv:=ivb;
      if cbv<(satcur*vb/(vt)) then
        cbv:=satcur*vb/(vt);
      else
        tol:=SpiceConstants.CKTreltol*cbv;
        v23:=vb-vt*Modelica.Math.log(1+cbv/(satcur));
        for iter in 0:24 loop
          v23:=vb-vt*Modelica.Math.log(cbv/(satcur)+1-v23/(vt));
          if abs(satcur*(exp((vb-v23)/(vt))-1+v23/(vt))-cbv)<=tol then
          end if;
        end for;
      end if;

   annotation(Documentation(info="<html>
<p>This internal function calculates the junction voltage based on the actual temperature, voltage and saturation current.</p>
</html>"));
   end junctionVoltage23SPICE3;

   function junction3
    "Junction current and conductance calculation"

   // components of junction3
    input Modelica.SIunits.Voltage voltage "Input voltage";
    input Modelica.SIunits.Temp_K temp "Device Temperature";
    input Real ncoeff;
    input Modelica.SIunits.Current satcur "Saturation current";
    input Modelica.SIunits.Voltage v23;
    output Modelica.SIunits.Current current "Output curret";
    output Modelica.SIunits.Conductance cond "Output conductance";
   protected
    constant Real max_exp=50.0;
    constant Modelica.SIunits.Current max_current=1.0e4;
    Modelica.SIunits.Voltage vte;
    Real max_exponent;
    Real evd;
    Real arg;
    Real evrev;
    Modelica.SIunits.Voltage vr;

   // algorithms and equations of junction3
   algorithm
      if satcur>1.0e-101 then
        vte:=SpiceConstants.CONSTKoverQ*temp*ncoeff;
        max_exponent:=Modelica.Math.log(max_current/(satcur));
        max_exponent:=min(max_exp,max_exponent);
        if voltage>=(max_exponent*vte) then
          evd:=exp(max_exponent);
          cond:=satcur*evd/(vte);
          current:=satcur*(evd-1)+cond*(voltage-max_exponent*vte);
        elseif voltage>=((-3)*vte) then
          evd:=exp(voltage/(vte));
          current:=satcur*(evd-1)+SpiceConstants.CKTgmin*voltage;
          cond:=satcur*evd/(vte)+SpiceConstants.CKTgmin;
        elseif voltage>=-v23 then
          arg:=3*vte/(voltage*SpiceConstants.CONSTe);
          arg:=arg*arg*arg;
          current:=(-1.)*satcur*(1+arg)+SpiceConstants.CKTgmin*voltage;
          cond:=satcur*3*arg/(voltage)+SpiceConstants.CKTgmin;
        else
          vr:=-(v23+voltage);
          if vr>(max_exponent*vte) then
            evd:=exp(max_exponent);
            cond:=satcur*evd/(vte);
            current:=(-1.)*(satcur*(evd-1)+cond*(vr-max_exponent*vte));
          else
            evrev:=exp(vr/(vte));
            current:=(-1.)*satcur*evrev+SpiceConstants.CKTgmin*voltage;
            cond:=satcur*evrev/(vte)+SpiceConstants.CKTgmin;
          end if;
        end if;
      else
        current:=0.0;
        cond:=0.0;
      end if;

   annotation(Documentation(info="<html>
<p>This internal function calculates both the junction current and the junction conductance dependent from the given voltage.</p>
</html>"));
   end junction3;

   function junctionCapTransTime
    "Junction capacitance transittime calculation"

   // components of junctionCapTransTime
    input Modelica.SIunits.Capacitance capin "Input capacitance";
    input Modelica.SIunits.Voltage voltage "Input voltage";
    input Modelica.SIunits.Voltage depcap;
    input Real mj;
    input Real phij;
    input Modelica.SIunits.Voltage f1;
    input Real f2;
    input Real f3;
    input Modelica.SIunits.Time transittime;
    input Modelica.SIunits.Conductance conduct "Input conductance";
    input Modelica.SIunits.Current current "Input current";
    output Modelica.SIunits.Capacitance capout "Output capacitance";
    output Modelica.SIunits.Charge charge "Output charge";

   // algorithms and equations of junctionCapTransTime
   algorithm
      (capout,charge):=junctionCap(capin,voltage,depcap,mj,phij,f1,f2,f3);
      capout:=capout+transittime*conduct;
      charge:=charge+transittime*current;

   annotation(Documentation(info="<html>
<p>This internal function calculates the capacitance and the charge dependent on the transittime.</p>
</html>"));
   end junctionCapTransTime;

   function junction2
    "Junction current and conductance calculation"

   // components of junction2
    input Modelica.SIunits.Voltage voltage "Input Voltage";
    input Modelica.SIunits.Temp_K temp "Device Temperature";
    input Real ncoeff;
    input Modelica.SIunits.Current satcur "Saturation current";
    output Modelica.SIunits.Current current "Output current";
    output Modelica.SIunits.Conductance cond "Output conductance";
   protected
    constant Real max_exp=50.0;
    constant Real max_current=1.0e4;
    Modelica.SIunits.Voltage vte;
    Real max_exponent;
    Real evd;
    Real arg;

   // algorithms and equations of junction2
   algorithm
      if satcur>1.0e-101 then
        vte:=SpiceConstants.CONSTKoverQ*temp*ncoeff;
        max_exponent:=Modelica.Math.log(max_current/(satcur));
        max_exponent:=min(max_exp,max_exponent);
        if voltage>=(max_exponent*vte) then
          evd:=exp(max_exponent);
          cond:=satcur*evd/(vte);
          current:=satcur*(evd-1)+cond*(voltage-max_exponent*vte);
        elseif voltage>=((-5)*vte) then
          evd:=exp(voltage/(vte));
          current:=satcur*(evd-1)+SpiceConstants.CKTgmin*voltage;
          cond:=satcur*evd/(vte)+SpiceConstants.CKTgmin;
        else
          arg:=3*vte/(voltage*SpiceConstants.CONSTe);
          arg:=arg*arg*arg;
          current:=(-1)*satcur*(1+arg)+SpiceConstants.CKTgmin*voltage;
          cond:=satcur*3*arg/(voltage)+SpiceConstants.CKTgmin;
        end if;
      else
        current:=0.0;
        cond:=0.0;
      end if;

   annotation(Documentation(info="<html>
<p>This internal function calculates both the junction current and the junction conductance dependent from the given voltage.</p>
</html>"));
   end junction2;

   function resDepTemp
    "Temperature dependent conductance"

   // components of resDepTemp
    input Modelica.SIunits.Resistance resist "Input resistance";
    input Modelica.SIunits.Temp_K temp "Device temperature";
    input Modelica.SIunits.Temp_K tnom "Nominal temperature";
    input Real tc1;
    input Real tc2;
    output Modelica.SIunits.Conductance conduct "Output conductance";
    output Real dCond_dTemp "Output value";
   protected
    Real difference;
    Real factor;

   // algorithms and equations of resDepTemp
   algorithm
      difference:=temp-tnom;
      factor:=1.0+tc1*difference+tc2*difference*difference;
      conduct:=1.0/(resist*factor);
      dCond_dTemp:=(tc1+2*tc2*difference)*conduct*conduct;

   annotation(Documentation(info="<html>
<p>This internal function calculates the conductance in dependency from the temperature.</p>
</html>"));
   end resDepTemp;

   function resDepGeom
    "Resistance dependent from width and narrow"

   // components of resDepGeom
    input Real rsh "Input sheet resistance";
    input Modelica.SIunits.Length width "Input transistor width";
    input Modelica.SIunits.Length length "Input transistor length";
    input Modelica.SIunits.Length narrow "Input narrow";
    output Real out "Output value";

   // algorithms and equations of resDepGeom
   algorithm
      out:=rsh*(length-narrow)/(width-narrow);

   annotation(Documentation(info="<html>
<p>This internal function calculates the resistance in dependency from the geometrical values (width, narrow) and resistivity.</p>
</html>"));
   end resDepGeom;

  annotation(Documentation(info="<html>
<p>The package Equation contains functions that are needed to model the semiconductor models. Some of these functions are used by several semiconductor models.</p>
</html>"));
  end Functions;

  package SpiceRoot
   "Basic records and functions"
   extends Modelica.Icons.Package;

   record SpiceRoot
    "Data for insertion to matrices"

   // components of SpiceRoot
    Modelica.SIunits.Current m_pCurrentValues[6](start=zeros(6));
    Real m_pResJacobi[36](start=zeros(36));
    Real m_pCapJacobi[36](start=zeros(36));

   annotation(Documentation(info="<html>
<p>This data are to collect intermediate results to be inserted into SPICE-like matrices for linear ssystems of equations.</p>
</html>"));
   end SpiceRoot;

   function useInitialConditions
    "Initial condition handling"

   // components of useInitialConditions
    output Boolean ret;

   // algorithms and equations of useInitialConditions
   algorithm
      ret:=false;

   annotation(Documentation(info="<html>
<p>This function useInitialConditions appoints wether the initial conditions that are given in the description are used or not.</p>
</html>"));
   end useInitialConditions;

   function initJunctionVoltages
    "Choice of junction voltage handling"

   // components of initJunctionVoltages
    output Boolean ret;

   // algorithms and equations of initJunctionVoltages
   algorithm
      ret:=false;

   annotation(Documentation(info="<html>
<p>This internal function is provided to choose the junction voltage handling which is at the current library version fixed to false.</p>
</html>"));
   end initJunctionVoltages;

   function limitJunctionVoltage
    "Limitation of junction voltage"

   // components of limitJunctionVoltage
    input Modelica.SIunits.Voltage voltage "Input voltage";
    output Modelica.SIunits.Voltage ret;

   // algorithms and equations of limitJunctionVoltage
   algorithm
      ret:=voltage;

   annotation(Documentation(info="<html>
<p>This internal function is provided to limit the junction voltage which is at the current library version fixed to false.</p>
</html>"));
   end limitJunctionVoltage;

  annotation(Documentation(info="<html>
<p>The package SpiceRoot contains basic records and functions that are needed in SPICE3.</p>
</html>"));
  end SpiceRoot;

  package Model
   "Device Temperature"
   extends Modelica.Icons.Package;

   record Model
    "Device Temperature"

   // components of Model
    Modelica.SIunits.Temp_K m_dTemp(start=SpiceConstants.CKTnomTemp) "TEMP, Device Temperature";

   annotation(Documentation(info="<html>
<p>The record Model includes the device temperture which has a default value of 27&deg;C.</p>
</html>"));
   end Model;

  annotation(Documentation(info="<html>
<p>The package Model contains the record Model that includes the device temperature.</p>
</html>"));
  end Model;

  package Mosfet
   "Functions and records for Mosfets"
   extends Modelica.Icons.Package;

   record Mosfet
    "Record for Mosfet parameters"
    extends Model.Model;

   // components of Mosfet
    Modelica.SIunits.Length m_len(start=1e-4) "L, length of channel region";
    Modelica.SIunits.Length m_width(start=1e-4) "W, width of channel region";
    Modelica.SIunits.Area m_drainArea(start=SpiceConstants.CKTdefaultMosAD) "AD, area of drain diffusion";
    Modelica.SIunits.Area m_sourceArea(start=SpiceConstants.CKTdefaultMosAS) "AS, area of source diffusion";
    Real m_drainSquares(start=1.0) "NRD, length of drain in squares";
    Real m_sourceSquares(start=1.0) "NRS, length of source in squares";
    Modelica.SIunits.Length m_drainPerimiter(start=0.0) "PD, Drain perimeter";
    Modelica.SIunits.Length m_sourcePerimiter(start=0.0) "PS, Source perimeter";
    Modelica.SIunits.Voltage m_dICVDS(start=0.0) "IC_VDS, Initial D-S voltage";
    Real m_dICVDSIsGiven "IC_VDS, IsGivenValue";
    Modelica.SIunits.Voltage m_dICVGS(start=0.0) "IC_VGS, Initial G-S voltage";
    Real m_dICVGSIsGiven "IC_VGS, IsGivenValue";
    Modelica.SIunits.Voltage m_dICVBS(start=0.0) "IC_VBS, Initial B-S voltage";
    Real m_dICVBSIsGiven "IC_VBS, IsGivenValue";
    Integer m_off(start=0) "Device initially off, non-zero to indicate device is off for dc analysis";
    Integer m_bPMOS(start=0) "P type MOSfet model";
    Integer m_nLevel(start=1) "MOS model level";

   annotation(Documentation(info="<html>
<p>This record Mosfet contains parameters that are used for all types of Mosfet transistors in SPICE3.</p>
</html>"));
   end Mosfet;

   record MosfetModelLineParams
    "Record for Mosfet model line parameters"

   // components of MosfetModelLineParams
    Real m_jctSatCurDensity(start=0.0) "JS, Bulk jct. sat. current density, input - use tSatCurDens";
    Modelica.SIunits.Resistance m_sheetResistance(start=0.0) "RSH, Sheet resistance";
    Real m_bulkJctPotential(start=0.8) "PB, Bulk junction potential, input - use tBulkPot";
    Real m_bulkJctBotGradingCoeff(start=0.5) "MJ, Bottom grading coefficient";
    Real m_bulkJctSideGradingCoeff(start=0.5) "MJSW, Side grading coefficient";
    Real m_oxideThickness(start=1.0e-7) "TOX, Oxide thickness unit: micron";
    Real m_oxideThicknessIsGiven "TOX, IsGiven value";
    Real m_gateSourceOverlapCapFactor(start=0.0) "CGS0, Gate-source overlap cap";
    Real m_gateDrainOverlapCapFactor(start=0.0) " CGD0, Gate-drain overlap cap";
    Real m_gateBulkOverlapCapFactor(start=0.0) "CGB0, Gate-bulk overlap cap";
    Real m_fNcoef(start=0.0) "KF, Flicker noise coefficient";
    Real m_fNexp(start=1.0) "AF, Flicker noise exponent";

   annotation(Documentation(info="<html>
<p>This record MosfetModelLineParams contains the model line parameters that are used for all kinds of mosfet transistors in SPICE3.</p>
</html>"));
   end MosfetModelLineParams;

   record MosfetModelLine
    "Type of the transistor"

   // components of MosfetModelLine
    Integer m_type(start=1) "device type : 1 = n,  -1 = p";

   annotation(Documentation(info="<html>
<p>This record contains only one variable and it provides the information on the transistor type (pmos or nmos).</p>
</html>"));
   end MosfetModelLine;

   record MosfetCalc
    "Mosfet Variables"

   // components of MosfetCalc
    Modelica.SIunits.Voltage m_vds "Vds,  Drain-Source voltage";
    Modelica.SIunits.Voltage m_vgs "Vgs, Gate-Source voltage";
    Modelica.SIunits.Voltage m_vbs "Vbs, Bulk-Source voltage";
    Modelica.SIunits.Current m_cbs "Ibs, B-S junction current";
    Modelica.SIunits.Conductance m_gbs "Gbs, Bulk-Source conductance";
    Modelica.SIunits.Current m_cbd "Ibd, B-D junction current";
    Modelica.SIunits.Conductance m_gbd "Gbd, Bulk-Drain conductance";
    Modelica.SIunits.Current m_cdrain "Ids";
    Modelica.SIunits.Conductance m_gds "Gds, Drain-Source conductance";
    Modelica.SIunits.Transconductance m_gm "Gm, Transconductance";
    Modelica.SIunits.Transconductance m_gmbs "Gmbs, Bulk-Source transconductance";
    Modelica.SIunits.Capacitance m_capbsb "Cbsb";
    Modelica.SIunits.Charge m_chargebsb "Qbsb";
    Modelica.SIunits.Capacitance m_capbss "Cbss";
    Modelica.SIunits.Charge m_chargebss "Qbss";
    Modelica.SIunits.Capacitance m_capbdb "Cbdb";
    Modelica.SIunits.Charge m_chargebdb "Qbdb";
    Modelica.SIunits.Capacitance m_capbds "Cbds";
    Modelica.SIunits.Charge m_chargebds "Qbds";
    Modelica.SIunits.Resistance m_sourceResistance "Rs";
    Modelica.SIunits.Resistance m_drainResistance "Rd";
    Real m_Beta "Beta";
    Modelica.SIunits.Capacitance m_capGSovl "Cgso, Gate-source overlap cap.";
    Modelica.SIunits.Capacitance m_capGDovl "Cgdo, Gate-drain overlap cap.";
    Modelica.SIunits.Capacitance m_capGBovl "Cgbo, Gate-bulk overlap cap.";
    Modelica.SIunits.Capacitance m_capOx "Cox";
    Modelica.SIunits.Voltage m_von "Von, Turn-on voltage";
    Modelica.SIunits.Voltage m_vdsat "Vdsat";
    Integer m_mode(start=1) "Mode";
    Real m_lEff;

   annotation(Documentation(info="<html>
<p>This record MosfetCalc contains variables that are neede for calculation within modeling the semiconductor models.</p>
</html>"));
   end MosfetCalc;

   function mosfetInitEquations
    "MOSFET initial precalculations"

   // components of mosfetInitEquations
    input Mosfet in_m "Input parameter set";
    output Mosfet out_m "Changed parameter set";

   // algorithms and equations of mosfetInitEquations
   algorithm
      out_m:=in_m;
      if out_m.m_drainSquares==0 then
        out_m.m_drainSquares:=1.;
      end if;
      if out_m.m_sourceSquares==0 then
        out_m.m_sourceSquares:=1.;
      end if;

   annotation(Documentation(info="<html>
<p>This function initially precalculats some values for transistor area which can be used for all transistor models.</p>
</html>"));
   end mosfetInitEquations;

   function mosfetModelLineInitEquations
    "Type transscription"

   // components of mosfetModelLineInitEquations
    input Mosfet in_m "Input parameter set";
    output MosfetModelLine out_ml "Changed parameter set";

   // algorithms and equations of mosfetModelLineInitEquations
   algorithm
      out_ml.m_type:=(if in_m.m_bPMOS>0.5 then -1 else 1);

   annotation(Documentation(info="<html>
<p>In this function during the initialization phase the transistor type is transscibed to another parameter for further usage.</p>
</html>"));
   end mosfetModelLineInitEquations;

   function getNumberOfElectricalPins
    "Number of Pins"

   // components of getNumberOfElectricalPins
    output Integer ret "Number of pins";

   // algorithms and equations of getNumberOfElectricalPins
   algorithm
      ret:=4;

   annotation(Documentation(info="<html>
<p>This function getNumberOfElectricalPins identifies the number of elecrtical pins. At the current library version it is fixed to 4.</p>
</html>"));
   end getNumberOfElectricalPins;

  annotation(Documentation(info="<html>
<p>The package Mosfet contains all functions and records that are used for all types of Mosfet transistors in SPICE3.</p>
</html>"));
  end Mosfet;

  package Mos
   "Records and functions for Mosfets level 1,2,3,6"
   extends Modelica.Icons.Package;

   record MosModelLineParams
    "Record for Mosfet model line parameters (for level 1, 2, 3 and 6)"
    extends Mosfet.MosfetModelLineParams;

   // components of MosModelLineParams
    Real m_oxideCapFactor(start=0.0);
    Modelica.SIunits.Voltage m_vt0(start=0.0) "VTO, Threshold voltage";
    Real m_vtOIsGiven "VTO IsGivenValue";
    Modelica.SIunits.Capacitance m_capBD(start=0.0) "CBD, B-D junction capacitance";
    Real m_capBDIsGiven "CapBD IsGivenValue";
    Modelica.SIunits.Capacitance m_capBS(start=0.0) "CBS, B-S junction capacitance";
    Real m_capBSIsGiven "CapBS IsGivenValue";
    Modelica.SIunits.CapacitancePerArea m_bulkCapFactor(start=0.0) "CJ, Bottom junction cap per area";
    Real m_bulkCapFactorIsGiven "Bulk cap factor IsGivenValue";
    Modelica.SIunits.Permittivity m_sideWallCapFactor(start=0.0) "CJSW, Side grading coefficient";
    Real m_fwdCapDepCoeff(start=0.5) "FC, Forward bias jct. fit parm.";
    Modelica.SIunits.Voltage m_phi(start=0.6) "PHI, Surface potential";
    Real m_phiIsGiven "Phi IsGivenValue";
    Modelica.SIunits.Voltage m_gamma(start=0.0) "GAMMA, Bulk threshold parameter";
    Real m_gammaIsGiven "Gamma IsGivenValue";
    Modelica.SIunits.InversePotential m_lambda "Channel-length modulation";
    Real m_substrateDoping(start=0.0) "NSUB, Substrate doping";
    Real m_substrateDopingIsGiven "Substrate doping IsGivenValue";
    Real m_gateType(start=1.0) "TPG, Gate type";
    Modelica.SIunits.Conversions.NonSIunits.PerArea_cm m_surfaceStateDensity(start=0.0) "NSS, Gate type";
    Real m_surfaceStateDensityIsGiven "surfaceStateDensityIsGivenValue";
    Modelica.SIunits.Conversions.NonSIunits.Area_cmPerVoltageSecond m_surfaceMobility(start=600.0) "UO, Surface mobility";
    Modelica.SIunits.Length m_latDiff(start=0.0) "LD, Lateral diffusion";
    Modelica.SIunits.Current m_jctSatCur(start=1.0e-14) "IS, Bulk junction sat. current";
    Modelica.SIunits.Resistance m_drainResistance(start=0) "RD, Drain ohmic resistance";
    Real m_drainResistanceIsGiven "Drain resistance IsGivenValue";
    Modelica.SIunits.Resistance m_sourceResistance(start=0) "RS, Source ohmic resistance";
    Real m_sourceResistanceIsGiven "Source resistance IsGivenValue";
    Modelica.SIunits.Transconductance m_transconductance "input - use tTransconductance";
    Real m_transconductanceIsGiven "Transconductance IsGivenValue";
    Modelica.SIunits.Temp_K m_tnom(start=SpiceConstants.CKTnomTemp) "TNOM, Parameter measurement temperature";

   annotation(Documentation(info="<html>
<p>This record MosModelLineParams contains the model line parameters that are used for the mosfet transistors level 1, 2, 3 and 6 in SPICE3.</p>
</html>"));
   end MosModelLineParams;

   record MosModelLineVariables
    "Record for Mosfet model line variables (for level 1)"

   // components of MosModelLineVariables
    Real m_oxideCapFactor;
    Modelica.SIunits.Voltage m_vt0;
    Modelica.SIunits.Voltage m_phi;
    Real m_gamma;
    Modelica.SIunits.Transconductance m_transconductance;

   annotation(Documentation(info="<html>
<p>This record MosModelLineVariables contains the model line variables that are used for the mosfet transistors level 1 SPICE3.</p>
</html>"));
   end MosModelLineVariables;

   record MosCalc
    "Further mosfet variables (for level 1, 2, 3 and 6)"
    extends Mosfet.MosfetCalc;

   // components of MosCalc
    Modelica.SIunits.Transconductance m_tTransconductance(start=0.);
    Real m_tSurfMob(start=0.);
    Modelica.SIunits.Voltage m_tPhi(start=0.7);
    Modelica.SIunits.Voltage m_tVto(start=1.);
    Real m_tSatCurDens(start=0.);
    Modelica.SIunits.Current m_tDrainSatCur(start=0.);
    Modelica.SIunits.Current m_tSourceSatCur(start=0.);
    Modelica.SIunits.Capacitance m_tCBDb(start=0.);
    Modelica.SIunits.Capacitance m_tCBDs(start=0.);
    Modelica.SIunits.Capacitance m_tCBSb(start=0.);
    Modelica.SIunits.Capacitance m_tCBSs(start=0.);
    Real m_tCj(start=0.);
    Real m_tCjsw(start=0.);
    Modelica.SIunits.Voltage m_tBulkPot(start=0.7);
    Real m_tDepCap(start=0.35);
    Modelica.SIunits.Voltage m_tVbi(start=1.);
    Modelica.SIunits.Voltage m_VBScrit(start=0.7);
    Modelica.SIunits.Voltage m_VBDcrit(start=0.7);
    Real m_f1b(start=0.);
    Real m_f2b(start=0.);
    Real m_f3b(start=0.);
    Real m_f1s(start=0.);
    Real m_f2s(start=0.);
    Real m_f3s(start=0.);
    Real m_dVt(start=0.);
    Modelica.SIunits.Capacitance m_capgd(start=0.);
    Modelica.SIunits.Capacitance m_capgs(start=0.);
    Modelica.SIunits.Capacitance m_capgb(start=0.);
    Modelica.SIunits.Charge m_qgs(start=0.);
    Modelica.SIunits.Charge m_qgd(start=0.);
    Modelica.SIunits.Charge m_qgb(start=0.);

   annotation(Documentation(info="<html>
<p>This record MosCalc contains further mosfet variables (for level 1, 2, 3 and 6).</p>
</html>"));
   end MosCalc;

   record DEVqmeyer
    "Meyer capacities and charge"

   // components of DEVqmeyer
    Modelica.SIunits.Capacitance qm_capgb(start=0);
    Modelica.SIunits.Capacitance qm_capgs(start=0);
    Modelica.SIunits.Capacitance qm_capgd(start=0);
    Modelica.SIunits.Charge qm_qgs(start=0);
    Modelica.SIunits.Charge qm_qgb(start=0);
    Modelica.SIunits.Charge qm_qgd(start=0);
    Modelica.SIunits.Voltage qm_vgs(start=0);
    Modelica.SIunits.Voltage qm_vgb(start=0);
    Modelica.SIunits.Voltage qm_vgd(start=0);

   annotation(Documentation(info="<html>
<p>This record DEVqmeyer contains values that are needed for the calculation of the meyer capacities and charge.</p>
</html>"));
   end DEVqmeyer;

   record CurrrentsCapacitances
    "Currents and Capacities"

   // components of CurrrentsCapacitances
    Modelica.SIunits.Current idrain(start=0);
    Modelica.SIunits.Current iBD(start=0);
    Modelica.SIunits.Current iBS(start=0);
    Modelica.SIunits.Capacitance cGS(start=0);
    Modelica.SIunits.Capacitance cGB(start=0);
    Modelica.SIunits.Capacitance cGD(start=0);
    Modelica.SIunits.Capacitance cBS(start=0);
    Modelica.SIunits.Capacitance cBD(start=0);
    Modelica.SIunits.Capacitance m_capgd;

   annotation(Documentation(info="<html>
<p>This record CurrentsCapacities contains values for the currents and the capacities inside the mosfet models level 1, 2, 3 and 6.</p>
</html>"));
   end CurrrentsCapacitances;

   function mosCalcInitEquations
    "Mosfet initial precalculations (level 1)"

   // components of mosCalcInitEquations
    input Mos1.Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
    input SpiceConstants in_C "Input record SPICE constants";
    input Mos.MosModelLineVariables in_vp "Input record model line variables";
    input Mosfet.Mosfet in_m "Input record mosfet parameters";
    output Mos1.Mos1Calc out_c "Output record Mos1 calculated values";

   // algorithms and equations of mosCalcInitEquations
   algorithm
      out_c.m_drainResistance:=(if in_p.m_drainResistanceIsGiven>0.5 then in_p.m_drainResistance else in_p.m_sheetResistance*in_m.m_drainSquares);
      out_c.m_sourceResistance:=(if in_p.m_sourceResistanceIsGiven>0.5 then in_p.m_sourceResistance else in_p.m_sheetResistance*in_m.m_sourceSquares);
      out_c.m_lEff:=in_m.m_len-2*in_p.m_latDiff;
      if abs(out_c.m_lEff)<1e-18 then
        out_c.m_lEff:=1e-6;
      end if;
      out_c.m_capGSovl:=in_p.m_gateSourceOverlapCapFactor*in_m.m_width;
      out_c.m_capGDovl:=in_p.m_gateDrainOverlapCapFactor*in_m.m_width;
      out_c.m_capGBovl:=in_p.m_gateBulkOverlapCapFactor*out_c.m_lEff;
      out_c.m_capOx:=in_vp.m_oxideCapFactor*out_c.m_lEff*in_m.m_width;

   annotation(Documentation(info="<html>
<p>This function mosCalcInitEquations does the initial precalculation of the mosfet parameters (level 1).</p>
</html>"));
   end mosCalcInitEquations;

   function mosCalcCalcTempDependencies
    "Precalculation relating to temperature"

   // components of mosCalcCalcTempDependencies
    input Mos1.Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
    input SpiceConstants in_C "Input record SPICE constants";
    input Mos.MosModelLineVariables in_vp "Input record model line variables";
    input Mosfet.Mosfet in_m "Input record mosfet parameters";
    input Mos1.Mos1Calc in_c "Input record Mos1Calc";
    input Integer in_m_type "Type of MOS transistor";
    output Mos1.Mos1Calc out_c "Output record with calculated values";
   protected
    Real ratio;
    Real ratio4;
    Real res;

   // algorithms and equations of mosCalcCalcTempDependencies
   algorithm
      out_c:=in_c;
      ratio:=in_m.m_dTemp/(in_p.m_tnom);
      ratio4:=ratio*sqrt(ratio);
      out_c.m_tTransconductance:=in_vp.m_transconductance/(ratio4);
      out_c.m_Beta:=out_c.m_tTransconductance*in_m.m_width/(out_c.m_lEff);
      out_c.m_tSurfMob:=in_p.m_surfaceMobility/(ratio4);
      out_c.m_tPhi:=Modelica.Electrical.Spice3.Internal.Functions.junctionPotDepTemp(in_vp.m_phi,in_m.m_dTemp,in_p.m_tnom);
      out_c.m_tVbi:=in_vp.m_vt0-in_m_type*in_vp.m_gamma*sqrt(in_vp.m_phi)+0.5*(Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(in_p.m_tnom)-Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(in_m.m_dTemp))+in_m_type*0.5*(out_c.m_tPhi-in_vp.m_phi);
      out_c.m_tVto:=out_c.m_tVbi+in_m_type*in_vp.m_gamma*sqrt(out_c.m_tPhi);
      out_c.m_tBulkPot:=Modelica.Electrical.Spice3.Internal.Functions.junctionPotDepTemp(in_p.m_bulkJctPotential,in_m.m_dTemp,in_p.m_tnom);
      out_c.m_tDepCap:=in_p.m_fwdCapDepCoeff*out_c.m_tBulkPot;
      if ((in_p.m_jctSatCurDensity==0.0) or (in_m.m_sourceArea==0.0)) or (in_m.m_drainArea==0.0) then
        out_c.m_tDrainSatCur:=Modelica.Electrical.Spice3.Internal.Functions.saturationCurDepTempSPICE3MOSFET(in_p.m_jctSatCur,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tSourceSatCur:=out_c.m_tDrainSatCur;
        out_c.m_VBScrit:=Modelica.Electrical.Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp,1.0,out_c.m_tSourceSatCur);
        out_c.m_VBDcrit:=out_c.m_VBScrit;
      else
        out_c.m_tSatCurDens:=Modelica.Electrical.Spice3.Internal.Functions.saturationCurDepTempSPICE3MOSFET(in_p.m_jctSatCurDensity,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tDrainSatCur:=out_c.m_tSatCurDens*in_m.m_drainArea;
        out_c.m_tSourceSatCur:=out_c.m_tSatCurDens*in_m.m_sourceArea;
        out_c.m_VBScrit:=Modelica.Electrical.Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp,1.0,out_c.m_tSourceSatCur);
        out_c.m_VBDcrit:=Modelica.Electrical.Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp,1.0,out_c.m_tDrainSatCur);
      end if;
      if not in_p.m_capBDIsGiven>0.5 or not in_p.m_capBSIsGiven>0.5 then
        (res,out_c.m_tCj):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_bulkCapFactor,in_p.m_bulkJctBotGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        (res,out_c.m_tCjsw):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_sideWallCapFactor,in_p.m_bulkJctSideGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        (out_c.m_f1s,out_c.m_f2s,out_c.m_f3s):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_bulkJctSideGradingCoeff,in_p.m_fwdCapDepCoeff,out_c.m_tBulkPot);
      end if;
      if in_p.m_capBDIsGiven>0.5 then
        (res,out_c.m_tCBDb):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_capBD,in_p.m_bulkJctBotGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tCBDs:=0.0;
      else
        out_c.m_tCBDb:=out_c.m_tCj*in_m.m_drainArea;
        out_c.m_tCBDs:=out_c.m_tCjsw*in_m.m_drainPerimiter;
      end if;
      if in_p.m_capBSIsGiven>0.5 then
        (res,out_c.m_tCBSb):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_capBS,in_p.m_bulkJctBotGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tCBSs:=0.0;
      else
        out_c.m_tCBSb:=out_c.m_tCj*in_m.m_sourceArea;
        out_c.m_tCBSs:=out_c.m_tCjsw*in_m.m_sourcePerimiter;
      end if;
      (out_c.m_f1b,out_c.m_f2b,out_c.m_f3b):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_bulkJctBotGradingCoeff,in_p.m_fwdCapDepCoeff,out_c.m_tBulkPot);
      out_c.m_dVt:=in_m.m_dTemp*SpiceConstants.CONSTKoverQ;

   annotation(Documentation(info="<html>
<p>This function mosCalcCalcTempDependencies does precalculation relating to the temperature (level 1).</p>
</html>"));
   end mosCalcCalcTempDependencies;

   function mosCalcNoBypassCode
    "Calculation of currents and capacities (level 1)"

   // components of mosCalcNoBypassCode
    input Mosfet.Mosfet in_m "Input record mosfet parameters";
    input Integer in_m_type "Type of MOS transistor";
    input Mos1.Mos1Calc in_c "Input record Mos1Calc";
    input Mos1.Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
    input SpiceConstants in_C "Input record SPICE constants";
    input Mos.MosModelLineVariables in_vp "Input record model line variables";
    input Boolean in_m_bInit;
    input Modelica.SIunits.Voltage in_m_pVoltageValues[4];
    output CurrrentsCapacitances out_cc;
   protected
    Modelica.SIunits.Voltage vbd;
    Modelica.SIunits.Voltage vgd;
    Modelica.SIunits.Voltage vgb;
    Modelica.SIunits.Current cur;
    Integer n;
    DEVqmeyer qm;
    Mos1.Mos1Calc int_c;
    Real hlp;

   // algorithms and equations of mosCalcNoBypassCode
   algorithm
      int_c:=in_c;
      int_c.m_vgs:=in_m_type*(in_m_pVoltageValues[1]-in_m_pVoltageValues[4]);
      int_c.m_vbs:=in_m_type*(in_m_pVoltageValues[2]-in_m_pVoltageValues[4]);
      int_c.m_vds:=in_m_type*(in_m_pVoltageValues[3]-in_m_pVoltageValues[4]);
      if SpiceRoot.useInitialConditions() and (in_m.m_dICVBSIsGiven>0.5) then
        int_c.m_vbs:=in_m_type*in_m.m_dICVBS;
      elseif SpiceRoot.initJunctionVoltages() then
        int_c.m_vbs:=(if in_m.m_off>0.5 then 0. else int_c.m_VBScrit);
      end if;
      if SpiceRoot.useInitialConditions() and (in_m.m_dICVDSIsGiven>0.5) then
        int_c.m_vds:=in_m_type*in_m.m_dICVDS;
      elseif SpiceRoot.initJunctionVoltages() then
        int_c.m_vds:=(if in_m.m_off>0.5 then 0. else int_c.m_VBDcrit-int_c.m_VBScrit);
      end if;
      if SpiceRoot.useInitialConditions() and (in_m.m_dICVGSIsGiven>0.5) then
        int_c.m_vgs:=in_m_type*in_m.m_dICVGS;
      elseif SpiceRoot.initJunctionVoltages() then
        if in_m.m_off>0.5 then
          int_c.m_vgs:=0.;
        end if;
      end if;
      vbd:=int_c.m_vbs-int_c.m_vds;
      vgd:=int_c.m_vgs-int_c.m_vds;
      if int_c.m_vds>=0 then
        vbd:=int_c.m_vbs-int_c.m_vds;
      else
        int_c.m_vbs:=vbd+int_c.m_vds;
      end if;
      vgb:=int_c.m_vgs-int_c.m_vbs;
      (int_c.m_cbd,int_c.m_gbd):=Modelica.Electrical.Spice3.Internal.Functions.junction2SPICE3MOSFET(int_c.m_cbd,int_c.m_gbd,vbd,in_m.m_dTemp,1.0,int_c.m_tDrainSatCur);
      out_cc.iBD:=in_m_type*int_c.m_cbd;
      (int_c.m_cbs,int_c.m_gbs):=Modelica.Electrical.Spice3.Internal.Functions.junction2SPICE3MOSFET(int_c.m_cbs,int_c.m_gbs,int_c.m_vbs,in_m.m_dTemp,1.0,int_c.m_tSourceSatCur);
      out_cc.iBS:=in_m_type*int_c.m_cbs;
      int_c.m_mode:=(if int_c.m_vds>=0 then 1 else -1);
      if int_c.m_mode==1 then
        int_c:=Mos1.drainCur(int_c.m_vbs,int_c.m_vgs,int_c.m_vds,int_c,in_p,in_C,in_vp,in_m_type);
      else
        int_c:=Mos1.drainCur(vbd,vgd,-int_c.m_vds,int_c,in_p,in_C,in_vp,in_m_type);
      end if;
      n:=(if int_c.m_mode==1 then 6 else 5);
      out_cc.idrain:=in_m_type*int_c.m_cdrain*int_c.m_mode;
      int_c.m_capbss:=0.0;
      int_c.m_chargebss:=0.0;
      int_c.m_capbds:=0.0;
      int_c.m_chargebds:=0.0;
      (int_c.m_capbsb,int_c.m_chargebsb):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBSb,int_c.m_vbs,int_c.m_tDepCap,in_p.m_bulkJctBotGradingCoeff,int_c.m_tBulkPot,int_c.m_f1b,int_c.m_f2b,int_c.m_f3b);
      (int_c.m_capbdb,int_c.m_chargebdb):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBDb,vbd,int_c.m_tDepCap,in_p.m_bulkJctBotGradingCoeff,int_c.m_tBulkPot,int_c.m_f1b,int_c.m_f2b,int_c.m_f3b);
      if not in_p.m_capBSIsGiven>0.5 then
        (int_c.m_capbss,int_c.m_chargebss):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBSs,int_c.m_vbs,int_c.m_tDepCap,in_p.m_bulkJctSideGradingCoeff,int_c.m_tBulkPot,int_c.m_f1s,int_c.m_f2s,int_c.m_f3s);
      end if;
      if not in_p.m_capBDIsGiven>0.5 then
        (int_c.m_capbds,int_c.m_chargebds):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBDs,vbd,int_c.m_tDepCap,in_p.m_bulkJctSideGradingCoeff,int_c.m_tBulkPot,int_c.m_f1s,int_c.m_f2s,int_c.m_f3s);
      end if;
      out_cc.cBS:=(if in_m_bInit then 1e-15 else int_c.m_capbsb+int_c.m_capbss);
      out_cc.cBD:=(if in_m_bInit then 1e-15 else int_c.m_capbdb+int_c.m_capbds);
      if int_c.m_mode>0 then
        qm:=mosCalcDEVqmeyer(int_c.m_vgs,vgd,vgb,int_c);
      else
        qm:=mosCalcDEVqmeyer(vgd,int_c.m_vgs,vgb,int_c);
        hlp:=qm.qm_capgd;
        qm.qm_capgd:=qm.qm_capgs;
        qm.qm_capgs:=hlp;
      end if;
      int_c.m_capgd:=2*qm.qm_capgd+int_c.m_capGDovl;
      int_c.m_capgs:=2*qm.qm_capgs+int_c.m_capGSovl;
      int_c.m_capgb:=2*qm.qm_capgb+int_c.m_capGBovl;
      out_cc.cGB:=(if in_m_bInit then -1e40 else int_c.m_capgb);
      out_cc.cGD:=(if in_m_bInit then -1e40 else int_c.m_capgd);
      out_cc.cGS:=(if in_m_bInit then -1e40 else int_c.m_capgs);

   annotation(Documentation(info="<html>
<p>This function NoBypassCode calculates the currents (and the capacitances) that are necessary for the currents sum in the toplevelmodel (level 1).</p>
</html>"));
   end mosCalcNoBypassCode;

   function mosCalcDEVqmeyer
    "Calculation of meyer capacities"

   // components of mosCalcDEVqmeyer
    input Modelica.SIunits.Voltage vgs;
    input Modelica.SIunits.Voltage vgd;
    input Modelica.SIunits.Voltage vgb;
    input MosCalc in_c "Input variable set";
    output DEVqmeyer out_qm "Qmeyer values";
   protected
    Modelica.SIunits.Voltage vds;
    Real vddif;
    Real vddif1;
    Real vddif2;
    Modelica.SIunits.Voltage vgst;

   // algorithms and equations of mosCalcDEVqmeyer
   algorithm
      vgst:=vgs-in_c.m_von;
      if vgst<=-in_c.m_tPhi then
        out_qm.qm_capgb:=in_c.m_capOx/(2.);
        out_qm.qm_capgs:=0.;
        out_qm.qm_capgd:=0.;
      elseif vgst<=((-in_c.m_tPhi)/(2.)) then
        out_qm.qm_capgb:=(-vgst)*in_c.m_capOx/(2.*in_c.m_tPhi);
        out_qm.qm_capgs:=0.;
        out_qm.qm_capgd:=0.;
      elseif vgst<=0. then
        out_qm.qm_capgb:=(-vgst)*in_c.m_capOx/(2.*in_c.m_tPhi);
        out_qm.qm_capgs:=vgst*in_c.m_capOx/(1.5*in_c.m_tPhi)+in_c.m_capOx/(3.);
        out_qm.qm_capgd:=0.;
      else
        vds:=vgs-vgd;
        if in_c.m_vdsat<=vds then
          out_qm.qm_capgs:=in_c.m_capOx/(3.);
          out_qm.qm_capgd:=0.;
          out_qm.qm_capgb:=0.;
        else
          vddif:=2.0*in_c.m_vdsat-vds;
          vddif1:=in_c.m_vdsat-vds;
          vddif2:=vddif*vddif;
          out_qm.qm_capgd:=in_c.m_capOx*(1.-in_c.m_vdsat*in_c.m_vdsat/(vddif2))/(3.);
          out_qm.qm_capgs:=in_c.m_capOx*(1.-vddif1*vddif1/(vddif2))/(3.);
          out_qm.qm_capgb:=0.;
        end if;
      end if;

   annotation(Documentation(info="<html>
<p>This function mosCalcDEVqmeyer calculates the meyer capacities and charge for the meyer model.</p>
</html>"));
   end mosCalcDEVqmeyer;

   function mos2CalcInitEquations
    "Mosfet initial precalculations (level 1)"

   // components of mos2CalcInitEquations
    input Mos2.Mos2ModelLineParams in_p "Input record Mos2 values";
    input SpiceConstants in_C "Spice constants";
    input Mos.MosModelLineVariables in_vp "Input record model line variables";
    input Mosfet.Mosfet in_m "Input record mosfet parameters";
    output Mos2.Mos2Calc out_c "Output record Mos2 calculated values";

   // algorithms and equations of mos2CalcInitEquations
   algorithm
      out_c.m_drainResistance:=(if in_p.m_drainResistanceIsGiven>0.5 then in_p.m_drainResistance else in_p.m_sheetResistance*in_m.m_drainSquares);
      out_c.m_sourceResistance:=(if in_p.m_sourceResistanceIsGiven>0.5 then in_p.m_sourceResistance else in_p.m_sheetResistance*in_m.m_sourceSquares);
      out_c.m_lEff:=in_m.m_len-2*in_p.m_latDiff;
      if abs(out_c.m_lEff)<1e-18 then
        out_c.m_lEff:=1e-6;
      end if;
      out_c.m_capGSovl:=in_p.m_gateSourceOverlapCapFactor*in_m.m_width;
      out_c.m_capGDovl:=in_p.m_gateDrainOverlapCapFactor*in_m.m_width;
      out_c.m_capGBovl:=in_p.m_gateBulkOverlapCapFactor*out_c.m_lEff;
      out_c.m_capOx:=in_vp.m_oxideCapFactor*out_c.m_lEff*in_m.m_width;

   annotation(Documentation(info="<html>
<p>This function mosCalcInitEquations does the initial precalculation of the mosfet parameters (level 2).</p>
</html>"));
   end mos2CalcInitEquations;

   function mos2CalcCalcTempDependencies
    "Precalculation relating to temperature"

   // components of mos2CalcCalcTempDependencies
    input Mos2.Mos2ModelLineParams in_p "Output record Mos1 calculated values";
    input SpiceConstants in_C "Spice constants";
    input Mos.MosModelLineVariables in_vp "Input record model line variables";
    input Mosfet.Mosfet in_m "Input record mosfet parameters";
    input Mos2.Mos2Calc in_c "Input record Mos2Calc";
    input Integer in_m_type "Type of MOS transistor";
    output Mos2.Mos2Calc out_c "Output record with calculated values";
   protected
    Real ratio;
    Real ratio4;

   // algorithms and equations of mos2CalcCalcTempDependencies
   algorithm
      out_c:=in_c;
      ratio:=in_m.m_dTemp/(in_p.m_tnom);
      ratio4:=ratio*sqrt(ratio);
      out_c.m_tTransconductance:=in_vp.m_transconductance/(ratio4);
      out_c.m_Beta:=out_c.m_tTransconductance*in_m.m_width/(out_c.m_lEff);
      out_c.m_tSurfMob:=in_p.m_surfaceMobility/(ratio4);
      out_c.m_tPhi:=Modelica.Electrical.Spice3.Internal.Functions.junctionPotDepTemp(in_vp.m_phi,in_m.m_dTemp,in_p.m_tnom);
      out_c.m_tVbi:=in_vp.m_vt0-in_m_type*in_vp.m_gamma*sqrt(in_vp.m_phi)+0.5*(Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(in_p.m_tnom)-Modelica.Electrical.Spice3.Internal.Functions.energyGapDepTemp(in_m.m_dTemp))+in_m_type*0.5*(out_c.m_tPhi-in_vp.m_phi);
      out_c.m_tVto:=out_c.m_tVbi+in_m_type*in_vp.m_gamma*sqrt(out_c.m_tPhi);
      out_c.m_tBulkPot:=Modelica.Electrical.Spice3.Internal.Functions.junctionPotDepTemp(in_p.m_bulkJctPotential,in_m.m_dTemp,in_p.m_tnom);
      out_c.m_tDepCap:=in_p.m_fwdCapDepCoeff*out_c.m_tBulkPot;
      if ((in_p.m_jctSatCurDensity==0.0) or (in_m.m_sourceArea==0.0)) or (in_m.m_drainArea==0.0) then
        out_c.m_tDrainSatCur:=Modelica.Electrical.Spice3.Internal.Functions.saturationCurDepTempSPICE3MOSFET(in_p.m_jctSatCur,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tSourceSatCur:=out_c.m_tDrainSatCur;
        out_c.m_VBScrit:=Modelica.Electrical.Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp,1.0,out_c.m_tSourceSatCur);
        out_c.m_VBDcrit:=out_c.m_VBScrit;
      else
        out_c.m_tSatCurDens:=Modelica.Electrical.Spice3.Internal.Functions.saturationCurDepTempSPICE3MOSFET(in_p.m_jctSatCurDensity,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tDrainSatCur:=out_c.m_tSatCurDens*in_m.m_drainArea;
        out_c.m_tSourceSatCur:=out_c.m_tSatCurDens*in_m.m_sourceArea;
        out_c.m_VBScrit:=Modelica.Electrical.Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp,1.0,out_c.m_tSourceSatCur);
        out_c.m_VBDcrit:=Modelica.Electrical.Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp,1.0,out_c.m_tDrainSatCur);
      end if;
      if not in_p.m_capBDIsGiven>0.5 or not in_p.m_capBSIsGiven>0.5 then
        (out_c.m_tCj):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_bulkCapFactor,in_p.m_bulkJctBotGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        (out_c.m_tCjsw):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_sideWallCapFactor,in_p.m_bulkJctSideGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        (out_c.m_f1s,out_c.m_f2s,out_c.m_f3s):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_bulkJctSideGradingCoeff,in_p.m_fwdCapDepCoeff,out_c.m_tBulkPot);
      end if;
      if in_p.m_capBDIsGiven>0.5 then
        (out_c.m_tCBDb):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_capBD,in_p.m_bulkJctBotGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tCBDs:=0.0;
      else
        out_c.m_tCBDb:=out_c.m_tCj*in_m.m_drainArea;
        out_c.m_tCBDs:=out_c.m_tCjsw*in_m.m_drainPerimiter;
      end if;
      if in_p.m_capBSIsGiven>0.5 then
        (out_c.m_tCBSb):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_bulkJctPotential,in_p.m_capBS,in_p.m_bulkJctBotGradingCoeff,in_m.m_dTemp,in_p.m_tnom);
        out_c.m_tCBSs:=0.0;
      else
        out_c.m_tCBSb:=out_c.m_tCj*in_m.m_sourceArea;
        out_c.m_tCBSs:=out_c.m_tCjsw*in_m.m_sourcePerimiter;
      end if;
      (out_c.m_f1b,out_c.m_f2b,out_c.m_f3b):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_bulkJctBotGradingCoeff,in_p.m_fwdCapDepCoeff,out_c.m_tBulkPot);
      out_c.m_dVt:=in_m.m_dTemp*SpiceConstants.CONSTKoverQ;

   annotation(Documentation(info="<html>
<p>This function mosCalcCalcTempDependencies does precalculation relating to the temperature (level 2).</p>
</html>"));
   end mos2CalcCalcTempDependencies;

   function mos2CalcNoBypassCode
    "Calculation of currents and capacities (level 2)"

   // components of mos2CalcNoBypassCode
    input Mosfet.Mosfet in_m "Input record mosfet parameters";
    input Integer in_m_type "Type of MOS transistor";
    input Mos2.Mos2Calc in_c "Input record Mos2Calc";
    input Mos2.Mos2ModelLineParams in_p "Input record model line parameters";
    input SpiceConstants in_C "Spice constants";
    input Mos2.Mos2ModelLineVariables in_vp "Input record model line variables";
    input Boolean in_m_bInit;
    input Modelica.SIunits.Voltage in_m_pVoltageValues[4];
    output CurrrentsCapacitances out_cc "Calculated currents and capacitances";
    output DEVqmeyer qm "Calculated qmeyer values";
   protected
    Modelica.SIunits.Voltage vbd "Voltage";
    Modelica.SIunits.Voltage vgd "Volatge";
    Modelica.SIunits.Voltage vgb "Voltage";
    Modelica.SIunits.Current cur "Voltage";
    Integer n;
    DEVqmeyer in_qm "Qmeyer capacitances";
    Mos2.Mos2Calc int_c "Record Mos2Calc";
    Mosfet.Mosfet int_m "Record Mosfet";
    Real hlp;

   // algorithms and equations of mos2CalcNoBypassCode
   algorithm
      int_c:=in_c;
      int_c.m_vgs:=in_m_type*(in_m_pVoltageValues[1]-in_m_pVoltageValues[4]);
      int_c.m_vbs:=in_m_type*(in_m_pVoltageValues[2]-in_m_pVoltageValues[4]);
      int_c.m_vds:=in_m_type*(in_m_pVoltageValues[3]-in_m_pVoltageValues[4]);
      if SpiceRoot.useInitialConditions() and (in_m.m_dICVBSIsGiven>0.5) then
        int_c.m_vbs:=in_m_type*in_m.m_dICVBS;
      elseif SpiceRoot.initJunctionVoltages() then
        int_c.m_vbs:=(if in_m.m_off>0.5 then 0. else int_c.m_VBScrit);
      end if;
      if SpiceRoot.useInitialConditions() and (in_m.m_dICVDSIsGiven>0.5) then
        int_c.m_vds:=in_m_type*in_m.m_dICVDS;
      elseif SpiceRoot.initJunctionVoltages() then
        int_c.m_vds:=(if in_m.m_off>0.5 then 0. else int_c.m_VBDcrit-int_c.m_VBScrit);
      end if;
      if SpiceRoot.useInitialConditions() and (in_m.m_dICVGSIsGiven>0.5) then
        int_c.m_vgs:=in_m_type*in_m.m_dICVGS;
      elseif SpiceRoot.initJunctionVoltages() then
        if in_m.m_off>0.5 then
          int_c.m_vgs:=0.;
        end if;
      end if;
      if ((((int_c.m_vds<>0) and (int_c.m_vgs<>0)) and (int_c.m_vbs<>0)) and not SpiceRoot.useInitialConditions()) and (in_m.m_off<>0) then
        int_c.m_vbs:=-1;
        int_c.m_vgs:=in_m_type*int_c.m_tVto;
        int_c.m_vds:=0;
      end if;
      vbd:=int_c.m_vbs-int_c.m_vds;
      vgd:=int_c.m_vgs-int_c.m_vds;
      if int_c.m_vds>=0 then
        int_c.m_vbs:=SpiceRoot.limitJunctionVoltage(int_c.m_vbs);
        vbd:=int_c.m_vbs-int_c.m_vds;
      else
        vbd:=SpiceRoot.limitJunctionVoltage(vbd);
        int_c.m_vbs:=vbd+int_c.m_vds;
      end if;
      vgb:=int_c.m_vgs-int_c.m_vbs;
      (int_c.m_cbd,int_c.m_gbd):=Modelica.Electrical.Spice3.Internal.Functions.junction2SPICE3MOSFET(int_c.m_cbd,int_c.m_gbd,vbd,in_m.m_dTemp,1.0,int_c.m_tDrainSatCur);
      out_cc.iBD:=in_m_type*int_c.m_cbd;
      (int_c.m_cbs,int_c.m_gbs):=Modelica.Electrical.Spice3.Internal.Functions.junction2SPICE3MOSFET(int_c.m_cbs,int_c.m_gbs,int_c.m_vbs,in_m.m_dTemp,1.0,int_c.m_tSourceSatCur);
      out_cc.iBS:=in_m_type*int_c.m_cbs;
      int_c.m_mode:=(if int_c.m_vds>=0 then 1 else -1);
      if int_c.m_mode==1 then
        int_c:=Mos2.drainCur(int_c.m_vbs,int_c.m_vgs,int_c.m_vds,int_m,int_c,in_p,in_C,in_vp,in_m_type);
      else
        int_c:=Mos2.drainCur(vbd,vgd,-int_c.m_vds,int_m,int_c,in_p,in_C,in_vp,in_m_type);
      end if;
      n:=(if int_c.m_mode==1 then 6 else 5);
      out_cc.idrain:=in_m_type*int_c.m_cdrain*int_c.m_mode;
      int_c.m_capbss:=0.0;
      int_c.m_chargebss:=0.0;
      int_c.m_capbds:=0.0;
      int_c.m_chargebds:=0.0;
      (int_c.m_capbsb,int_c.m_chargebsb):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBSb,int_c.m_vbs,int_c.m_tDepCap,in_p.m_bulkJctBotGradingCoeff,int_c.m_tBulkPot,int_c.m_f1b,int_c.m_f2b,int_c.m_f3b);
      (int_c.m_capbdb,int_c.m_chargebdb):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBDb,vbd,int_c.m_tDepCap,in_p.m_bulkJctBotGradingCoeff,int_c.m_tBulkPot,int_c.m_f1b,int_c.m_f2b,int_c.m_f3b);
      if not in_p.m_capBSIsGiven>0.5 then
        (int_c.m_capbss,int_c.m_chargebss):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBSs,int_c.m_vbs,int_c.m_tDepCap,in_p.m_bulkJctSideGradingCoeff,int_c.m_tBulkPot,int_c.m_f1s,int_c.m_f2s,int_c.m_f3s);
      end if;
      if not in_p.m_capBDIsGiven>0.5 then
        (int_c.m_capbds,int_c.m_chargebds):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(int_c.m_tCBDs,vbd,int_c.m_tDepCap,in_p.m_bulkJctSideGradingCoeff,int_c.m_tBulkPot,int_c.m_f1s,int_c.m_f2s,int_c.m_f3s);
      end if;
      out_cc.cBS:=(if in_m_bInit then 1e-15 else int_c.m_capbsb+int_c.m_capbss);
      out_cc.cBD:=(if in_m_bInit then 1e-15 else int_c.m_capbdb+int_c.m_capbds);
      if int_c.m_mode>0 then
        qm:=mosCalcDEVqmeyer(int_c.m_vgs,vgd,vgb,int_c);
      else
        qm:=mosCalcDEVqmeyer(vgd,int_c.m_vgs,vgb,int_c);
        hlp:=qm.qm_capgd;
        qm.qm_capgd:=qm.qm_capgs;
        qm.qm_capgs:=hlp;
      end if;
      if in_m_bInit then
        int_c.m_capgd:=2*qm.qm_capgd+int_c.m_capGDovl;
        int_c.m_capgs:=2*qm.qm_capgs+int_c.m_capGSovl;
        int_c.m_capgb:=2*qm.qm_capgb+int_c.m_capGBovl;
        int_c.m_qgs:=int_c.m_capgs*int_c.m_vgs;
        int_c.m_qgb:=int_c.m_capgb*vgb;
        int_c.m_qgd:=int_c.m_capgd*vgd;
      else
        int_c.m_capgd:=qm.qm_capgd+in_qm.qm_capgd+int_c.m_capGDovl;
        int_c.m_capgs:=qm.qm_capgs+in_qm.qm_capgs+int_c.m_capGSovl;
        int_c.m_capgb:=qm.qm_capgb+in_qm.qm_capgb+int_c.m_capGBovl;
        int_c.m_qgs:=(int_c.m_vgs-in_qm.qm_vgs)*int_c.m_capgs+in_qm.qm_qgs;
        int_c.m_qgb:=(vgb-in_qm.qm_vgb)*int_c.m_capgb+in_qm.qm_qgb;
        int_c.m_qgd:=(vgd-in_qm.qm_vgd)*int_c.m_capgd+in_qm.qm_qgd;
      end if;
      out_cc.m_capgd:=int_c.m_capgd;
      qm.qm_qgs:=int_c.m_qgs;
      qm.qm_qgb:=int_c.m_qgb;
      qm.qm_qgd:=int_c.m_qgd;
      qm.qm_vgs:=int_c.m_vgs;
      qm.qm_vgb:=vgb;
      qm.qm_vgd:=vgd;
      out_cc.cGB:=(if in_m_bInit then -1e40 else int_c.m_capgb);
      out_cc.cGD:=(if in_m_bInit then -1e40 else out_cc.m_capgd);
      out_cc.cGS:=(if in_m_bInit then -1e40 else int_c.m_capgs);

   annotation(Documentation(info="<html>
<p>This function NoBypassCode calculates the currents (and the capacitances) that are necessary for the currents sum in the toplevelmodel (level 2).</p>
</html>"));
   end mos2CalcNoBypassCode;

  annotation(Documentation(info="<html>
<p>This package Mos contains functions and records with data of the mosfet models level 1, 2, 3 and 6.</p>
</html>"));
  end Mos;

  package Mos1
   "Records and functions for Mosfets level 1"
   extends Modelica.Icons.Package;

   record Mos1ModelLineParams
    "Record for Mosfet model line parameters (for level 1)"
    extends Mos.MosModelLineParams(m_lambda(start=0.0),m_transconductance(start=2.0e-5));

   annotation(Documentation(info="<html>
<p>This record Mos1ModelLineParams contains the model line parameters that are used for the mosfet transistors level 1 in SPICE3.</p>
</html>"));
   end Mos1ModelLineParams;

   record Mos1Calc
    "Further mosfet variables (for level 1)"
    extends Mos.MosCalc;

   annotation(Documentation(info="<html>
<p>This record Mos1Calc contains further mosfet variables (for level 1) that are needed for the calculations.</p>
</html>"));
   end Mos1Calc;

   function mos1ModelLineParamsInitEquations
    "Initial precalculation"

   // components of mos1ModelLineParamsInitEquations
    input Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
    input SpiceConstants in_C "Spice constants";
    input Integer in_m_type "Type of MOS transistor";
    output Mos.MosModelLineVariables out_v "Output record model line variables";
   protected
    Modelica.SIunits.Voltage vtnom;
    Modelica.SIunits.Voltage fermis;
    Real fermig;
    Real wkfng;
    Real wkfngs;
    Real egfet1;
    Real vfb;

   // algorithms and equations of mos1ModelLineParamsInitEquations
   algorithm
      out_v.m_oxideCapFactor:=in_p.m_oxideCapFactor;
      out_v.m_transconductance:=in_p.m_transconductance;
      out_v.m_phi:=in_p.m_phi;
      out_v.m_gamma:=in_p.m_gamma;
      out_v.m_vt0:=in_p.m_vt0;
      vtnom:=in_p.m_tnom*SpiceConstants.CONSTKoverQ;
      egfet1:=1.16-7.02e-4*in_p.m_tnom*in_p.m_tnom/(in_p.m_tnom+1108);
      if not in_p.m_oxideThicknessIsGiven>0.5 or (in_p.m_oxideThickness==0) then
        if in_p.m_oxideThickness==0 then
          out_v.m_oxideCapFactor:=0;
        end if;
      else
        out_v.m_oxideCapFactor:=3.9*8.854214871e-12/(in_p.m_oxideThickness);
        if out_v.m_oxideCapFactor<>0 then
          if not in_p.m_transconductanceIsGiven>0.5 then
            out_v.m_transconductance:=in_p.m_surfaceMobility*out_v.m_oxideCapFactor*1e-4;
          end if;
          if in_p.m_substrateDopingIsGiven>0.5 then
            if (in_p.m_substrateDoping*1e6)>1.45e16 then
              if not in_p.m_phiIsGiven>0.5 then
                out_v.m_phi:=2*vtnom*Modelica.Math.log(in_p.m_substrateDoping*1e6/(1.45e16));
                out_v.m_phi:=max(0.1,out_v.m_phi);
              end if;
              fermis:=in_m_type*0.5*out_v.m_phi;
              wkfng:=3.2;
              if in_p.m_gateType<>0 then
                fermig:=in_m_type*in_p.m_gateType*0.5*egfet1;
                wkfng:=3.25+0.5*egfet1-fermig;
              end if;
              wkfngs:=wkfng-(3.25+0.5*egfet1+fermis);
              if not in_p.m_gammaIsGiven>0.5 then
                out_v.m_gamma:=sqrt(2*11.70*8.854214871e-12*SpiceConstants.CHARGE*in_p.m_substrateDoping*1e6/(out_v.m_oxideCapFactor));
              end if;
              if not in_p.m_vtOIsGiven>0.5 then
                vfb:=wkfngs-in_p.m_surfaceStateDensity*1e4*SpiceConstants.CHARGE/(out_v.m_oxideCapFactor);
                out_v.m_vt0:=vfb+in_m_type*(out_v.m_gamma*sqrt(out_v.m_phi)+out_v.m_phi);
              end if;
            end if;
          end if;
        end if;
      end if;

   annotation(Documentation(info="<html>
<p>This function mos1ModelLineParamsInitEquation does the initial precalculation of the mosfet model line parameters for level 1.</p>
</html>"));
   end mos1ModelLineParamsInitEquations;

   function drainCur
    "Drain current calculation"

   // components of drainCur
    input Modelica.SIunits.Voltage vb;
    input Modelica.SIunits.Voltage vg;
    input Modelica.SIunits.Voltage vds;
    input Mos1Calc in_c "Input record Mos1Calc";
    input Mos1ModelLineParams in_p "Input record model line parameters for MOS1";
    input SpiceConstants in_C "Spice constants";
    input Mos.MosModelLineVariables in_vp "Input record model line variables";
    input Integer in_m_type "Type of Mos transistor";
    output Mos1Calc out_c "Output record Mos1Calc";
   protected
    Real arg;
    Real betap;
    Real sarg;
    Modelica.SIunits.Voltage vgst;

   // algorithms and equations of drainCur
   algorithm
      out_c:=in_c;
      if vb<=0 then
        sarg:=sqrt(out_c.m_tPhi-vb);
      else
        sarg:=sqrt(out_c.m_tPhi);
        sarg:=sarg-vb/(sarg+sarg);
        sarg:=max(0.,sarg);
      end if;
      out_c.m_von:=out_c.m_tVbi*in_m_type+in_vp.m_gamma*sarg;
      vgst:=vg-out_c.m_von;
      out_c.m_vdsat:=max(vgst,0.);
      arg:=(if sarg<=0 then 0 else in_vp.m_gamma/(sarg+sarg));
      if vgst<=0 then
        out_c.m_cdrain:=0;
        out_c.m_gm:=0;
        out_c.m_gds:=0;
        out_c.m_gmbs:=0;
      else
        betap:=out_c.m_Beta*(1+in_p.m_lambda*vds);
        if vgst<=vds then
          out_c.m_cdrain:=betap*vgst*vgst*0.5;
          out_c.m_gm:=betap*vgst;
          out_c.m_gds:=in_p.m_lambda*out_c.m_Beta*vgst*vgst*0.5;
          out_c.m_gmbs:=out_c.m_gm*arg;
        else
          out_c.m_cdrain:=betap*vds*(vgst-0.5*vds);
          out_c.m_gm:=betap*vds;
          out_c.m_gds:=betap*(vgst-vds)+in_p.m_lambda*out_c.m_Beta*vds*(vgst-0.5*vds);
          out_c.m_gmbs:=out_c.m_gm*arg;
        end if;
      end if;

   annotation(Documentation(info="<html>
<p>This function drainCur calculates the main currents that flows from drain node to source node (level 1).</p>
</html>"));
   end drainCur;

   function mos1RenameParameters
    "Parameter renaming to internal names"

   // components of mos1RenameParameters
    input ModelcardMOS ex "Modelcard with technologieparameters";
    input SpiceConstants con "Spice constants";
    output Mos.MosModelLineParams intern "Output record model line parameters";

   // algorithms and equations of mos1RenameParameters
   algorithm
      intern.m_oxideCapFactor:=0;
      intern.m_vtOIsGiven:=(if ex.VTO>-1e40 then 1 else 0);
      intern.m_vt0:=(if ex.VTO>-1e40 then ex.VTO else 0);
      intern.m_capBDIsGiven:=(if ex.CBD>-1e40 then 1 else 0);
      intern.m_capBD:=(if ex.CBD>-1e40 then ex.CBD else 0);
      intern.m_capBSIsGiven:=(if ex.CBS>-1e40 then 1 else 0);
      intern.m_capBS:=(if ex.CBS>-1e40 then ex.CBS else 0);
      intern.m_bulkCapFactorIsGiven:=(if ex.CJ>-1e40 then 1 else 0);
      intern.m_bulkCapFactor:=(if ex.CJ>-1e40 then ex.CJ else 0);
      intern.m_sideWallCapFactor:=ex.CJSW;
      intern.m_fwdCapDepCoeff:=ex.FC;
      intern.m_phiIsGiven:=(if ex.PHI>-1e40 then 1 else 0);
      intern.m_phi:=(if ex.PHI>-1e40 then ex.PHI else 0.6);
      intern.m_gammaIsGiven:=(if ex.GAMMA>-1e40 then 1 else 0);
      intern.m_gamma:=(if ex.GAMMA>-1e40 then ex.GAMMA else 0);
      intern.m_lambda:=ex.LAMBDA;
      intern.m_substrateDopingIsGiven:=(if ex.NSUB>-1e40 then 1 else 0);
      intern.m_substrateDoping:=(if ex.NSUB>-1e40 then ex.NSUB else 0);
      intern.m_gateType:=ex.TPG;
      intern.m_surfaceStateDensity:=ex.NSS;
      intern.m_surfaceMobility:=ex.UO;
      intern.m_latDiff:=ex.LD;
      intern.m_jctSatCur:=ex.IS;
      intern.m_drainResistanceIsGiven:=(if ex.RD>-1e40 then 1 else 0);
      intern.m_drainResistance:=(if ex.RD>-1e40 then ex.RD else 0);
      intern.m_sourceResistanceIsGiven:=(if ex.RS>-1e40 then 1 else 0);
      intern.m_sourceResistance:=(if ex.RS>-1e40 then ex.RS else 0);
      intern.m_transconductanceIsGiven:=(if ex.KP>-1e40 then 1 else 0);
      intern.m_transconductance:=(if ex.KP>-1e40 then ex.KP else 2e-5);
      intern.m_tnom:=(if ex.TNOM>-1e40 then ex.TNOM+SpiceConstants.CONSTCtoK else 300.15);
      intern.m_jctSatCurDensity:=ex.JS;
      intern.m_sheetResistance:=ex.RSH;
      intern.m_bulkJctPotential:=ex.PB;
      intern.m_bulkJctBotGradingCoeff:=ex.MJ;
      intern.m_bulkJctSideGradingCoeff:=ex.MJSW;
      intern.m_oxideThicknessIsGiven:=(if ex.TOX>-1e40 then 1 else 0);
      intern.m_oxideThickness:=(if ex.TOX>-1e40 then ex.TOX else 0);
      intern.m_gateSourceOverlapCapFactor:=ex.CGSO;
      intern.m_gateDrainOverlapCapFactor:=ex.CGDO;
      intern.m_gateBulkOverlapCapFactor:=ex.CGBO;
      intern.m_fNcoef:=ex.KF;
      intern.m_fNexp:=ex.AF;

   annotation(Documentation(info="<html>
<p>This function mos1RenameParameters assigns the external (given by the user, e.g., RD) technology parameters
to the internal parameters (e.g., m_drainResistance). It also does the analysis of the IsGiven values (level 1).</p>
</html>"));
   end mos1RenameParameters;

   function mos1RenameParametersDev
    "Device parameter renaming to internal names"

   // components of mos1RenameParametersDev
    input ModelcardMOS ex;
    input Integer mtype;
    input Modelica.SIunits.Length W "Channel Width";
    input Modelica.SIunits.Length L "Channel Length";
    input Modelica.SIunits.Area AD "Area of the drain diffusion";
    input Modelica.SIunits.Area AS "Area of the source diffusion";
    input Modelica.SIunits.Length PD "Perimeter of the drain junction";
    input Modelica.SIunits.Length PS "Perimeter of the source junction";
    input Real NRD "Number of squares of the drain diffusions";
    input Real NRS "Number of squares of the source diffusions";
    input Integer OFF "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
    input Real IC "Initial condition values, not implemented yet";
    input Modelica.SIunits.Temp_C TEMP "Temperature";
    output Mosfet.Mosfet dev "Output record Mosfet";

   // algorithms and equations of mos1RenameParametersDev
   algorithm
      dev.m_len:=L;
      dev.m_width:=W;
      dev.m_drainArea:=AD;
      dev.m_sourceArea:=AS;
      dev.m_drainSquares:=NRD;
      dev.m_sourceSquares:=NRS;
      dev.m_drainPerimiter:=PD;
      dev.m_sourcePerimiter:=PS;
      dev.m_dICVDSIsGiven:=(if IC>-1e40 then 1 else 0);
      dev.m_dICVDS:=(if IC>-1e40 then IC else 0);
      dev.m_dICVGSIsGiven:=(if IC>-1e40 then 1 else 0);
      dev.m_dICVGS:=(if IC>-1e40 then IC else 0);
      dev.m_dICVBSIsGiven:=(if IC>-1e40 then 1 else 0);
      dev.m_dICVBS:=(if IC>-1e40 then IC else 0);
      dev.m_off:=OFF;
      dev.m_bPMOS:=mtype;
      dev.m_nLevel:=ex.LEVEL;
      assert(ex.LEVEL==1,"only MOS Level1 implemented");
      dev.m_dTemp:=TEMP+SpiceConstants.CONSTCtoK;

   annotation(Documentation(info="<html>
<p>This function mos1RenameParametersDev assigns the external (given by the user) device parameters to the internal parameters. It also does the analysis of the IsGiven values (level 1).</p>
</html>"));
   end mos1RenameParametersDev;

  annotation(Documentation(info="<html>
<p>This package Mos1 contains functions and record with data of the mosfet model level 1.</p>
</html>"));
  end Mos1;

  package Mos2
   "Records and functions for Mosfets level 2"
   extends Modelica.Icons.Package;

   record Mos2ModelLineParams
    "Record for Mosfet model line parameters (for level 2)"
    extends Mos.MosModelLineParams(m_lambda(start=0.0),m_transconductance(start=2.0e-5),m_bulkJctSideGradingCoeff(start=0.33),m_oxideThickness(start=1.0e-7));

   // components of Mos2ModelLineParams
    Real m_narrowFactor(start=0.0) "DELTA, Width effect on threshold";
    Real m_critFieldExp(start=0.0) "UEXP, Crit. field exp for mob. deg";
    Real m_critField(start=1.0e4) "UCRIT, Crit. field for mob. degradation";
    Real m_maxDriftVel(start=0.0) "VMAX, Maximum carrier drift velocity";
    Real m_junctionDepth(start=0.0) "XJ, Junction depth";
    Modelica.SIunits.Charge m_channelCharge(start=1.0) "NEFF, Total channel charge coeff";
    Real m_fastSurfaceStateDensity(start=0.0) "NFS, Fast surface state density";

   annotation(Documentation(info="<html>
<p>This record Mos1ModelLineParams contains the model line parameters that are used for the mosfet transistors level 2 in SPICE3.</p>
</html>"));
   end Mos2ModelLineParams;

   record Mos2ModelLineVariables
    "Record for Mosfet model line variables (for level 2)"
    extends Mos.MosModelLineVariables;

   // components of Mos2ModelLineVariables
    Real m_bulkCapFactor;
    Real m_substrateDoping;
    Real m_xd;

   annotation(Documentation(info="<html>
<p>This record MosModelLineVariables contains the model line variables that are used for the mosfet transistors level 2 SPICE3.</p>
</html>"));
   end Mos2ModelLineVariables;

   record Mos2Calc
    "Further mosfet variables (for level 2)"
    extends Mos.MosCalc;

   annotation(Documentation(info="<html>
<p>This record Mos1Calc contains further mosfet variables (for level 2) that are needed for the calculations.</p>
</html>"));
   end Mos2Calc;

   function mos2ModelLineParamsInitEquations
    "Initial precalculation"

   // components of mos2ModelLineParamsInitEquations
    input Mos2ModelLineParams in_p "Input record model line parameters for MOS2";
    input SpiceConstants in_C "Spice constants";
    input Integer in_m_type "Type of MOS transistor";
    output Mos2ModelLineVariables out_v "Output record with model line variables";
   protected
    Modelica.SIunits.Voltage vtnom;
    Modelica.SIunits.Voltage fermis;
    Real fermig;
    Real wkfng;
    Real wkfngs;
    Real egfet1;
    Real vfb;

   // algorithms and equations of mos2ModelLineParamsInitEquations
   algorithm
      out_v.m_oxideCapFactor:=in_p.m_oxideCapFactor;
      out_v.m_transconductance:=in_p.m_transconductance;
      out_v.m_phi:=in_p.m_phi;
      out_v.m_gamma:=in_p.m_gamma;
      out_v.m_vt0:=in_p.m_vt0;
      out_v.m_substrateDoping:=in_p.m_substrateDoping;
      out_v.m_bulkCapFactor:=in_p.m_bulkCapFactor;
      vtnom:=in_p.m_tnom*in_C.CONSTKoverQ;
      egfet1:=1.16-7.02e-4*in_p.m_tnom*in_p.m_tnom/(in_p.m_tnom+1108);
      out_v.m_oxideCapFactor:=3.9*8.854214871e-12/(in_p.m_oxideThickness);
      if not in_p.m_transconductanceIsGiven>0.5 then
        out_v.m_transconductance:=in_p.m_surfaceMobility*1.0e-4*out_v.m_oxideCapFactor;
      end if;
      if in_p.m_substrateDopingIsGiven>0.5 then
        if (out_v.m_substrateDoping*1.0e6)>1.45e16 then
          if not in_p.m_phiIsGiven>0.5 then
            out_v.m_phi:=2*vtnom*Modelica.Math.log(out_v.m_substrateDoping*1.0e6/(1.45e16));
            out_v.m_phi:=max(0.1,out_v.m_phi);
          end if;
          fermis:=in_m_type*0.5*out_v.m_phi;
          wkfng:=3.2;
          if in_p.m_gateType<>0 then
            fermig:=in_m_type*in_p.m_gateType*0.5*egfet1;
            wkfng:=3.25+0.5*egfet1-fermig;
          end if;
          wkfngs:=wkfng-(3.25+0.5*egfet1+fermis);
          if not in_p.m_gammaIsGiven>0.5 then
            out_v.m_gamma:=sqrt(2.0*11.70*8.854214871e-12*in_C.CHARGE*out_v.m_substrateDoping*1.0e6)/(out_v.m_oxideCapFactor);
          end if;
          if not in_p.m_vtOIsGiven>0.5 then
            vfb:=wkfngs-in_p.m_surfaceStateDensity*1.0e4*in_C.CHARGE/(out_v.m_oxideCapFactor);
            out_v.m_vt0:=vfb+in_m_type*(out_v.m_gamma*sqrt(out_v.m_phi)+out_v.m_phi);
          else
            vfb:=out_v.m_vt0-in_m_type*(out_v.m_gamma*sqrt(out_v.m_phi)+out_v.m_phi);
          end if;
          out_v.m_xd:=sqrt((in_C.EPSSIL+in_C.EPSSIL)/(in_C.CHARGE*out_v.m_substrateDoping*1.0e6));
        else
          out_v.m_substrateDoping:=0.0;
        end if;
      end if;
      if not in_p.m_bulkCapFactorIsGiven>0.5 then
        out_v.m_bulkCapFactor:=sqrt(in_C.EPSSIL*in_C.CHARGE*out_v.m_substrateDoping*1e6/(2*in_p.m_bulkJctPotential));
      end if;

   annotation(Documentation(info="<html>
<p>This function mos1ModelLineParamsInitEquation does the initial precalculation of the mosfet model line parameters for level 2.</p>
</html>"));
   end mos2ModelLineParamsInitEquations;

   function drainCur
    "Drain current calculation"

   // components of drainCur
    input Modelica.SIunits.Voltage vbs;
    input Modelica.SIunits.Voltage vgs;
    input Modelica.SIunits.Voltage vds;
    input Mosfet.Mosfet in_m "Record mosfet";
    input Mos2Calc in_c "Input record Mos2Calc";
    input Mos2ModelLineParams in_p "Input record model line parameters for MOS2";
    input SpiceConstants in_C "Spice constants";
    input Mos2ModelLineVariables in_vp "Input record model line variables";
    input Integer in_m_type "Type of MOS transistor";
    output Mos2Calc out_c "Output record Mos2Calc";
   protected
    Real vt;
    Real beta1;
    Real dsrgdb;
    Real d2sdb2;
    Real sphi=0.0;
    Real sphi3=1.0;
    Real barg;
    Real sarg;
    Real bsarg=0.0;
    Real sarg3;
    Real d2bdb2;
    Real factor;
    Real dbrgdb;
    Real eta;
    Real vbin;
    Real vth;
    Real dgddb2;
    Real dgddvb;
    Real dgdvds;
    Real gamasd;
    Real gammad;
    Real xn=1.0;
    Real argg=0.0;
    Real vgst;
    Real vgsx;
    Real dgdvbs;
    Real body;
    Real bodys=0.0;
    Real gdbdv;
    Real dodvbs;
    Real dodvds=0.0;
    Real dxndvd=0.0;
    Real dxndvb=0.0;
    Real dudvgs;
    Real dudvds;
    Real dudvbs;
    Real ufact;
    Real ueff;
    Real dsdvgs;
    Real dsdvbs;
    Real dbsrdb;
    Real gdbdvs=0.0;
    Real dldvgs;
    Real dldvds;
    Real dldvbs;
    Real clfact;
    Real xleff;
    Real deltal;
    Real xwb;
    Real xld;
    Real xlamda=in_p.m_lambda;
    Real phiMinVbs;
    Real tmp;
    Real argss;
    Real argsd;
    Real args=0.0;
    Real argd=0.0;
    Real argxs=0.0;
    Real argxd=0.0;
    Real dbargs;
    Real dbargd;
    Real dbxws;
    Real dbxwd;
    Real xwd;
    Real xws;
    Real daddb2;
    Real dasdb2;
    Real ddxwd;
    Real cfs;
    Real cdonco;
    Real argv;
    Real gammd2;
    Real arg;
    Real y3;
    Real xvalid=0.0;
    Real sig1[4];
    Real sig2[4];
    Real a4[4];
    Real b4[4];
    Real x4[8];
    Real poly4[8];
    Real delta4;
    Integer j;
    Integer iknt=0;
    Integer i;
    Integer jknt=0;
    Real v1;
    Real v2;
    Real xv;
    Real a1;
    Real b1;
    Real c1;
    Real d1;
    Real b2;
    Real r1;
    Real s1;
    Real s2;
    Real p1;
    Real p0;
    Real p2;
    Real a3;
    Real b3;
    Real sargv;
    Real dldsat;
    Real xlfact;
    Real xdv;
    Real xlv;
    Real vqchan;
    Real dqdsat;
    Real vl;
    Real dfunds;
    Real dfundg;
    Real dfundb;
    Real xls;
    Real dfact;
    Real vdson;
    Real cdson;
    Real gdson;
    Real didvds;
    Real gmw;
    Real gbson;
    Real expg;

   // algorithms and equations of drainCur
   algorithm
      out_c:=in_c;
      vt:=in_C.CONSTKoverQ*in_C.REFTEMP;
      phiMinVbs:=out_c.m_tPhi-vbs;
      if vbs<=0.0 then
        sarg:=sqrt(phiMinVbs);
        dsrgdb:=(-0.5)/(sarg);
        d2sdb2:=0.5*dsrgdb/(phiMinVbs);
      else
        sphi:=sqrt(out_c.m_tPhi);
        sphi3:=out_c.m_tPhi*sphi;
        sarg:=sphi/(1.0+0.5*vbs/(out_c.m_tPhi));
        tmp:=sarg/(sphi3);
        dsrgdb:=(-0.5)*sarg*tmp;
        d2sdb2:=(-dsrgdb)*tmp;
      end if;
      if (vds-vbs)>=0 then
        barg:=sqrt(phiMinVbs+vds);
        dbrgdb:=(-0.5)/(barg);
        d2bdb2:=0.5*dbrgdb/(phiMinVbs+vds);
      else
        barg:=sphi/(1.0+0.5*(vbs-vds)/(out_c.m_tPhi));
        tmp:=barg/(sphi3);
        dbrgdb:=(-0.5)*barg*tmp;
        d2bdb2:=(-dbrgdb)*tmp;
      end if;
      factor:=0.125*in_p.m_narrowFactor*2.0*Modelica.Constants.pi*in_C.EPSSIL/(out_c.m_capOx)*out_c.m_lEff;
      eta:=1.0+factor;
      vbin:=out_c.m_tVbi*in_m_type+factor*phiMinVbs;
      if (in_vp.m_gamma>0.0) or (in_vp.m_substrateDoping>0.0) then
        xwd:=in_vp.m_xd*barg;
        xws:=in_vp.m_xd*sarg;
        argss:=0.0;
        argsd:=0.0;
        dbargs:=0.0;
        dbargd:=0.0;
        dgdvds:=0.0;
        dgddb2:=0.0;
        if in_p.m_junctionDepth>0 then
          tmp:=2.0/(in_p.m_junctionDepth);
          argxs:=1.0+xws*tmp;
          argxd:=1.0+xwd*tmp;
          args:=sqrt(argxs);
          argd:=sqrt(argxd);
          tmp:=0.5*in_p.m_junctionDepth/(out_c.m_lEff);
          argss:=tmp*(args-1.0);
          argsd:=tmp*(argd-1.0);
        end if;
        gamasd:=in_vp.m_gamma*(1.0-argss-argsd);
        dbxwd:=in_vp.m_xd*dbrgdb;
        dbxws:=in_vp.m_xd*dsrgdb;
        if in_p.m_junctionDepth>0 then
          tmp:=0.5/(out_c.m_lEff);
          dbargs:=tmp*dbxws/(args);
          dbargd:=tmp*dbxwd/(argd);
          dasdb2:=(-in_vp.m_xd)*(d2sdb2+dsrgdb*dsrgdb*in_vp.m_xd/(in_p.m_junctionDepth*argxs))/(out_c.m_lEff*args);
          daddb2:=(-in_vp.m_xd)*(d2bdb2+dbrgdb*dbrgdb*in_vp.m_xd/(in_p.m_junctionDepth*argxd))/(out_c.m_lEff*argd);
          dgddb2:=(-0.5)*in_vp.m_gamma*(dasdb2+daddb2);
        end if;
        dgddvb:=(-in_vp.m_gamma)*(dbargs+dbargd);
        if in_p.m_junctionDepth>0 then
          ddxwd:=-dbxwd;
          dgdvds:=(-in_vp.m_gamma)*0.5*ddxwd/(out_c.m_lEff*argd);
        end if;
      else
        gamasd:=in_vp.m_gamma;
        gammad:=in_vp.m_gamma;
        dgddvb:=0.0;
        dgdvds:=0.0;
        dgddb2:=0.0;
      end if;
      out_c.m_von:=vbin+gamasd*sarg;
      vth:=out_c.m_von;
      out_c.m_vdsat:=0.0;
      if (in_p.m_fastSurfaceStateDensity<>0.0) and (out_c.m_capOx<>0.0) then
        cfs:=in_C.CHARGE*in_p.m_fastSurfaceStateDensity*1.0e4;
        cdonco:=-(gamasd*dsrgdb+dgddvb*sarg)+factor;
        xn:=1.0+cfs/(out_c.m_capOx)*in_m.m_width*out_c.m_lEff+cdonco;
        tmp:=vt*xn;
        out_c.m_von:=out_c.m_von+tmp;
        argg:=1.0/(tmp);
        vgst:=vgs-out_c.m_von;
      else
        vgst:=vgs-out_c.m_von;
        if vgs<=out_c.m_von then
          out_c.m_gds:=0.0;
          out_c.m_cdrain:=0.0;
          out_c.m_gm:=0.0;
          out_c.m_gmbs:=0.0;
          return;
        end if;
      end if;
      sarg3:=sarg*sarg*sarg;
      gammad:=gamasd;
      dgdvbs:=dgddvb;
      body:=barg*barg*barg-sarg3;
      gdbdv:=2.0*gammad*(barg*barg*dbrgdb-sarg*sarg*dsrgdb);
      dodvbs:=-factor+dgdvbs*sarg+gammad*dsrgdb;
      if (in_p.m_fastSurfaceStateDensity<>0.0) and (out_c.m_capOx<>0.0) then
        dxndvb:=2.0*dgdvbs*dsrgdb+gammad*d2sdb2+dgddb2*sarg;
        dodvbs:=dodvbs+vt*dxndvb;
        dxndvd:=dgdvds*dsrgdb;
        dodvds:=dgdvds*sarg+vt*dxndvd;
      end if;
      ufact:=1.0;
      ueff:=in_p.m_surfaceMobility*1e-4;
      dudvgs:=0.0;
      dudvds:=0.0;
      dudvbs:=0.0;
      if out_c.m_capOx>0.0 then
        tmp:=in_p.m_critField*in_C.EPSSIL*100/(in_vp.m_oxideCapFactor);
        if vgst>tmp then
          ufact:=exp(in_p.m_critFieldExp*Modelica.Math.log(tmp/(vgst)));
          ueff:=in_p.m_surfaceMobility*1.0e-4*ufact;
          dudvgs:=(-ufact)*in_p.m_critFieldExp/(vgst);
          dudvds:=0.0;
          dudvbs:=in_p.m_critFieldExp*ufact*dodvbs/(vgst);
        end if;
      end if;
      vgsx:=vgs;
      gammad:=gamasd/(eta);
      dgdvbs:=dgddvb;
      if (in_p.m_fastSurfaceStateDensity<>0) and (out_c.m_capOx<>0) then
        vgsx:=max(vgs,out_c.m_von);
      end if;
      if gammad>0 then
        gammd2:=gammad*gammad;
        argv:=(vgsx-vbin)/(eta)+phiMinVbs;
        if argv<=0.0 then
          out_c.m_vdsat:=0.0;
          dsdvgs:=0.0;
          dsdvbs:=0.0;
        else
          arg:=sqrt(1.0+4.0*argv/(gammd2));
          out_c.m_vdsat:=(vgsx-vbin)/(eta)+gammd2*(1.0-arg)/(2.0);
          out_c.m_vdsat:=max(out_c.m_vdsat,0.0);
          dsdvgs:=(1.0-1.0/(arg))/(eta);
          dsdvbs:=(gammad*(1.0-arg)+2.0*argv/(gammad*arg))/(eta)*dgdvbs+1.0/(arg)+factor*dsdvgs;
        end if;
      else
        out_c.m_vdsat:=(vgsx-vbin)/(eta);
        out_c.m_vdsat:=max(out_c.m_vdsat,0.0);
        dsdvgs:=1.0;
        dsdvbs:=0.0;
      end if;
      if in_p.m_maxDriftVel>0 then
        v1:=(vgsx-vbin)/(eta)+phiMinVbs;
        v2:=phiMinVbs;
        xv:=in_p.m_maxDriftVel*out_c.m_lEff/(ueff);
        a1:=gammad/(0.75);
        b1:=(-2.0)*(v1+xv);
        c1:=(-2.0)*gammad*xv;
        d1:=2.0*v1*(v2+xv)-v2*v2-4.0/(3.0)*gammad*sarg3;
        b2:=a1*c1-4.0*d1;
        r1:=(-b1)*b1/(3.0)+b2;
        s1:=2.0*b1*b1*(-b1)/(27.0)+b1*b2/(3.0)+(-d1)*(a1*a1-4.0*b1)-c1*c1;
        s2:=s1*s1;
        p1:=s2/(4.0)+r1*r1*r1/(27.0);
        p0:=abs(p1);
        p2:=sqrt(p0);
        sig1[1]:=1.0;
        sig1[2]:=-1.0;
        sig1[3]:=1.0;
        sig1[4]:=-1.0;
        sig2[1]:=1.0;
        sig2[2]:=1.0;
        sig2[3]:=-1.0;
        sig2[4]:=-1.0;
        if p1<0 then
          y3:=2.0*exp(Modelica.Math.log(sqrt(s2/(4.0)+p0))/(3.0))*cos(Modelica.Math.atan((-2.0)*p2/(s1))/(3.0))+b1/(3.0);
        else
          y3:=exp(Modelica.Math.log(abs((-s1)/(2.0)+p2))/(3.0))+exp(Modelica.Math.log(abs((-s1)/(2.0)-p2))/(3.0))+b1/(3.0);
        end if;
        a3:=sqrt(a1*a1/(4.0)-b1+y3);
        b3:=sqrt(y3*y3/(4.0)-d1);
        for i in 1:4 loop
          a4[i]:=a1/(2.0)+sig1[i]*a3;
          b4[i]:=y3/(2.0)+sig2[i]*b3;
          delta4:=a4[i]*a4[i]/(4.0)-b4[i];
          if delta4>=0 then
            iknt:=iknt+1;
            tmp:=sqrt(delta4);
            x4[iknt]:=(-a4[i])/(2.0)+tmp;
            iknt:=iknt+1;
            x4[iknt]:=(-a4[i])/(2.0)-tmp;
          end if;
        end for;
        jknt:=0;
        for j in 1:iknt loop
          if x4[j]>0 then
            poly4[j]:=x4[j]*x4[j]*x4[j]*x4[j]+a1*x4[j]*x4[j]*x4[j];
            poly4[j]:=poly4[j]+b1*x4[j]*x4[j]+c1*x4[j]+d1;
            if abs(poly4[j])<=1.0e-6 then
              jknt:=jknt+1;
              if jknt<=1 then
                xvalid:=x4[j];
              end if;
              if x4[j]<=xvalid then
                xvalid:=x4[j];
              end if;
            end if;
          end if;
        end for;
        if jknt>0 then
          out_c.m_vdsat:=xvalid*xvalid-phiMinVbs;
        end if;
      end if;
      dldvgs:=0.0;
      dldvds:=0.0;
      dldvbs:=0.0;
      if vds<>0.0 then
        gammad:=gamasd;
        if (vbs-out_c.m_vdsat)<=0 then
          bsarg:=sqrt(out_c.m_vdsat+phiMinVbs);
          dbsrdb:=(-0.5)/(bsarg);
        else
          bsarg:=sphi/(1.0+0.5*(vbs-out_c.m_vdsat)/(out_c.m_tPhi));
          dbsrdb:=(-0.5)*bsarg*bsarg/(sphi3);
        end if;
        bodys:=bsarg*bsarg*bsarg-sarg3;
        gdbdvs:=2.0*gammad*(bsarg*bsarg*dbsrdb-sarg*sarg*dsrgdb);
        if in_p.m_maxDriftVel<=0 then
          if (in_vp.m_substrateDoping<>0.0) and (xlamda<=0.0) then
            argv:=(vds-out_c.m_vdsat)/(4.0);
            sargv:=sqrt(1.0+argv*argv);
            arg:=sqrt(argv+sargv);
            xlfact:=in_vp.m_xd/(out_c.m_lEff*vds);
            xlamda:=xlfact*arg;
            dldsat:=vds*xlamda/(8.0*sargv);
            dldvgs:=dldsat*dsdvgs;
            dldvds:=-xlamda+dldsat;
            dldvbs:=dldsat*dsdvbs;
          end if;
        else
          argv:=(vgsx-vbin)/(eta)-out_c.m_vdsat;
          xdv:=in_vp.m_xd/(sqrt(in_p.m_channelCharge));
          xlv:=in_p.m_maxDriftVel*xdv/(2.0*ueff);
          vqchan:=argv-gammad*bsarg;
          dqdsat:=-1.0+gammad*dbsrdb;
          vl:=in_p.m_maxDriftVel*out_c.m_lEff;
          dfunds:=vl*dqdsat-ueff*vqchan;
          dfundg:=(vl-ueff*out_c.m_vdsat)/(eta);
          dfundb:=(-vl)*(1.0+dqdsat-factor/(eta))+ueff*(gdbdvs-dgdvbs*bodys/(1.5))/(eta);
          dsdvgs:=(-dfundg)/(dfunds);
          dsdvbs:=(-dfundb)/(dfunds);
          if (in_vp.m_substrateDoping<>0.0) and (xlamda<=0.0) then
            argv:=vds-out_c.m_vdsat;
            argv:=max(argv,0.0);
            xls:=sqrt(xlv*xlv+argv);
            dldsat:=xdv/(2.0*xls);
            xlfact:=xdv/(out_c.m_lEff*vds);
            xlamda:=xlfact*(xls-xlv);
            dldsat:=dldsat/(out_c.m_lEff);
            dldvgs:=dldsat*dsdvgs;
            dldvds:=-xlamda+dldsat;
            dldvbs:=dldsat*dsdvbs;
          end if;
        end if;
      end if;
      xwb:=in_vp.m_xd*sqrt(out_c.m_tBulkPot);
      xld:=out_c.m_lEff-xwb;
      clfact:=1.0-xlamda*vds;
      dldvds:=-xlamda-dldvds;
      xleff:=out_c.m_lEff*clfact;
      deltal:=xlamda*vds*out_c.m_lEff;
      if in_vp.m_substrateDoping==0.0 then
        xwb:=0.25e-6;
      end if;
      if xleff<xwb then
        xleff:=xwb/(1.0+(deltal-xld)/(xwb));
        clfact:=xleff/(out_c.m_lEff);
        dfact:=xleff*xleff/(xwb*xwb);
        dldvgs:=dfact*dldvgs;
        dldvds:=dfact*dldvds;
        dldvbs:=dfact*dldvbs;
      end if;
      beta1:=out_c.m_Beta*ufact/(clfact);
      gammad:=gamasd;
      dgdvbs:=dgddvb;
      if vds<=1.0e-10 then
        if vgs<=out_c.m_von then
          if (in_p.m_fastSurfaceStateDensity==0.0) or (out_c.m_capOx==0.0) then
            out_c.m_gds:=0.0;
          else
            out_c.m_gds:=beta1*(out_c.m_von-vbin-gammad*sarg)*exp(argg*(vgs-out_c.m_von));
          end if;
        else
          out_c.m_gds:=beta1*(vgs-vbin-gammad*sarg);
        end if;
        out_c.m_cdrain:=0.0;
        out_c.m_gm:=0.0;
        out_c.m_gmbs:=0.0;
        return;
      end if;
      if vgs<=out_c.m_von then
        if out_c.m_vdsat<=0 then
          out_c.m_gds:=0.0;
          if vgs>vth then
            return;
          end if;
          out_c.m_cdrain:=0.0;
          out_c.m_gm:=0.0;
          out_c.m_gmbs:=0.0;
          return;
        end if;
        vdson:=min(out_c.m_vdsat,vds);
        if vds>out_c.m_vdsat then
          barg:=bsarg;
          dbrgdb:=dbsrdb;
          body:=bodys;
          gdbdv:=gdbdvs;
        end if;
        cdson:=beta1*((out_c.m_von-vbin-eta*vdson*0.5)*vdson-gammad*body/(1.5));
        didvds:=beta1*(out_c.m_von-vbin-eta*vdson-gammad*barg);
        gdson:=(-cdson)*dldvds/(clfact)-beta1*dgdvds*body/(1.5);
        if vds<out_c.m_vdsat then
          gdson:=gdson+didvds;
        end if;
        gbson:=(-cdson)*dldvbs/(clfact)+beta1*(dodvbs*vdson+factor*vdson-dgdvbs*body/(1.5)-gdbdv);
        if vds>out_c.m_vdsat then
          gbson:=gbson+didvds*dsdvbs;
        end if;
        expg:=exp(argg*(vgs-out_c.m_von));
        out_c.m_cdrain:=cdson*expg;
        gmw:=out_c.m_cdrain*argg;
        out_c.m_gm:=gmw;
        if vds>out_c.m_vdsat then
          out_c.m_gm:=gmw+didvds*dsdvgs*expg;
        end if;
        tmp:=gmw*(vgs-out_c.m_von)/(xn);
        out_c.m_gds:=gdson*expg-out_c.m_gm*dodvds-tmp*dxndvd;
        out_c.m_gmbs:=gbson*expg-out_c.m_gm*dodvbs-tmp*dxndvb;
      elseif vds<=out_c.m_vdsat then
        out_c.m_cdrain:=beta1*((vgs-vbin-eta*vds/(2.0))*vds-gammad*body/(1.5));
        arg:=out_c.m_cdrain*(dudvgs/(ufact)-dldvgs/(clfact));
        out_c.m_gm:=arg+beta1*vds;
        arg:=out_c.m_cdrain*(dudvds/(ufact)-dldvds/(clfact));
        out_c.m_gds:=arg+beta1*(vgs-vbin-eta*vds-gammad*barg-dgdvds*body/(1.5));
        arg:=out_c.m_cdrain*(dudvbs/(ufact)-dldvbs/(clfact));
        out_c.m_gmbs:=arg-beta1*(gdbdv+dgdvbs*body/(1.5)-factor*vds);
      else
        out_c.m_cdrain:=beta1*((vgs-vbin-eta*out_c.m_vdsat/(2.0))*out_c.m_vdsat-gammad*bodys/(1.5));
        arg:=out_c.m_cdrain*(dudvgs/(ufact)-dldvgs/(clfact));
        out_c.m_gm:=arg+beta1*out_c.m_vdsat+beta1*(vgs-vbin-eta*out_c.m_vdsat-gammad*bsarg)*dsdvgs;
        out_c.m_gds:=(-out_c.m_cdrain)*dldvds/(clfact)-beta1*dgdvds*bodys/(1.5);
        arg:=out_c.m_cdrain*(dudvbs/(ufact)-dldvbs/(clfact));
        out_c.m_gmbs:=arg-beta1*(gdbdvs+dgdvbs*bodys/(1.5)-factor*out_c.m_vdsat)+beta1*(vgs-vbin-eta*out_c.m_vdsat-gammad*bsarg)*dsdvbs;
      end if;

   annotation(Documentation(info="<html>
<p>This function drainCur calculates the main currents that flows from drain node to source node (level 2).</p>
</html>"));
   end drainCur;

   function mos2RenameParameters
    "Parameter renaming to internal names"

   // components of mos2RenameParameters
    input ModelcardMOS2 ex "Modelcard with technologie parameters";
    input SpiceConstants con "Spice constants";
    output Mos2ModelLineParams intern "Output record model line parameters";

   // algorithms and equations of mos2RenameParameters
   algorithm
      intern.m_narrowFactor:=ex.DELTA;
      intern.m_critFieldExp:=ex.UEXP;
      intern.m_critField:=ex.UCRIT;
      intern.m_maxDriftVel:=ex.VMAX;
      intern.m_junctionDepth:=ex.XJ;
      intern.m_channelCharge:=ex.NEFF;
      intern.m_fastSurfaceStateDensity:=ex.NFS;
      intern.m_oxideCapFactor:=0;
      intern.m_vtOIsGiven:=(if ex.VTO>-1e40 then 1 else 0);
      intern.m_vt0:=(if ex.VTO>-1e40 then ex.VTO else 0);
      intern.m_capBDIsGiven:=(if ex.CBD>-1e40 then 1 else 0);
      intern.m_capBD:=(if ex.CBD>-1e40 then ex.CBD else 0);
      intern.m_capBSIsGiven:=(if ex.CBS>-1e40 then 1 else 0);
      intern.m_capBS:=(if ex.CBS>-1e40 then ex.CBS else 0);
      intern.m_bulkCapFactor:=ex.CJ;
      intern.m_sideWallCapFactor:=ex.CJSW;
      intern.m_fwdCapDepCoeff:=ex.FC;
      intern.m_phiIsGiven:=(if ex.PHI>-1e40 then 1 else 0);
      intern.m_phi:=(if ex.PHI>-1e40 then ex.PHI else 0.6);
      intern.m_gammaIsGiven:=(if ex.GAMMA>-1e40 then 1 else 0);
      intern.m_gamma:=(if ex.GAMMA>-1e40 then ex.GAMMA else 0);
      intern.m_lambda:=ex.LAMBDA;
      intern.m_substrateDopingIsGiven:=(if ex.NSUB>-1e40 then 1 else 0);
      intern.m_substrateDoping:=(if ex.NSUB>-1e40 then ex.NSUB else 0);
      intern.m_gateType:=ex.TPG;
      intern.m_surfaceStateDensity:=ex.NSS;
      intern.m_surfaceMobility:=ex.UO;
      intern.m_latDiff:=ex.LD;
      intern.m_jctSatCur:=ex.IS;
      intern.m_drainResistanceIsGiven:=(if ex.RD>-1e40 then 1 else 0);
      intern.m_drainResistance:=(if ex.RD>-1e40 then ex.RD else 0);
      intern.m_sourceResistanceIsGiven:=(if ex.RS>-1e40 then 1 else 0);
      intern.m_sourceResistance:=(if ex.RS>-1e40 then ex.RS else 0);
      intern.m_transconductanceIsGiven:=(if ex.KP>-1e40 then 1 else 0);
      intern.m_transconductance:=(if ex.KP>-1e40 then ex.KP else 2e-5);
      intern.m_tnom:=(if ex.TNOM>-1e40 then ex.TNOM+SpiceConstants.CONSTCtoK else 300.15);
      intern.m_jctSatCurDensity:=ex.JS;
      intern.m_sheetResistance:=ex.RSH;
      intern.m_bulkJctPotential:=ex.PB;
      intern.m_bulkJctBotGradingCoeff:=ex.MJ;
      intern.m_bulkJctSideGradingCoeff:=ex.MJSW;
      intern.m_oxideThickness:=ex.TOX;
      intern.m_oxideThicknessIsGiven:=(if ex.TOX>-1e40 then 1 else 0);
      intern.m_oxideThickness:=(if ex.TOX>-1e40 then ex.TOX else 1e-7);
      intern.m_gateSourceOverlapCapFactor:=ex.CGSO;
      intern.m_gateDrainOverlapCapFactor:=ex.CGDO;
      intern.m_gateBulkOverlapCapFactor:=ex.CGBO;
      intern.m_fNcoef:=ex.KF;
      intern.m_fNexp:=ex.AF;

   annotation(Documentation(info="<html>
<p>This function mos2RenameParameters assigns the external (given by the user, e.g., RD) technology parameters
to the internal parameters (e.g., m_drainResistance). It also does the analysis of the IsGiven values (level 2).</p>
</html>"));
   end mos2RenameParameters;

   function mos2RenameParametersDev
    "Device parameter renaming to internal names"

   // components of mos2RenameParametersDev
    input ModelcardMOS2 ex;
    input Integer mtype;
    input Modelica.SIunits.Length W "Width of channel region";
    input Modelica.SIunits.Length L "Length of channel region";
    input Modelica.SIunits.Area AD "Area of drain diffusion";
    input Modelica.SIunits.Area AS "Area of source diffusion";
    input Modelica.SIunits.Length PD "Drain perimeter";
    input Modelica.SIunits.Length PS "Source perimeter";
    input Real NRD "Length of drain squares";
    input Real NRS "Length of Source squares";
    input Integer OFF "Optional initial condition: 0 - IC not used, 1 - IC used, not implemented yet";
    input Real IC "Initial condition values, not implemented yet";
    input Modelica.SIunits.Temp_C TEMP "Temperature";
    output Mosfet.Mosfet dev "Output record Mosfet";

   // algorithms and equations of mos2RenameParametersDev
   algorithm
      dev.m_len:=L;
      dev.m_width:=W;
      dev.m_drainArea:=AD;
      dev.m_sourceArea:=AS;
      dev.m_drainSquares:=NRD;
      dev.m_sourceSquares:=NRS;
      dev.m_drainPerimiter:=PD;
      dev.m_sourcePerimiter:=PS;
      dev.m_dICVDSIsGiven:=(if IC>-1e40 then 1 else 0);
      dev.m_dICVDS:=(if IC>-1e40 then IC else 0);
      dev.m_dICVGSIsGiven:=(if IC>-1e40 then 1 else 0);
      dev.m_dICVGS:=(if IC>-1e40 then IC else 0);
      dev.m_dICVBSIsGiven:=(if IC>-1e40 then 1 else 0);
      dev.m_dICVBS:=(if IC>-1e40 then IC else 0);
      dev.m_off:=OFF;
      dev.m_bPMOS:=mtype;
      dev.m_nLevel:=ex.LEVEL;
      assert(ex.LEVEL==1,"only MOS Level1 implemented");
      dev.m_dTemp:=TEMP+SpiceConstants.CONSTCtoK;

   annotation(Documentation(info="<html>
<p>This function mos2RenameParameters assigns the external (given by the user) device parameters to the internal parameters. It also does the analysis of the IsGiven values (level 2).</p>
</html>"));
   end mos2RenameParametersDev;

  annotation(Documentation(info="<html>
<p>This package Mos2 contains functions and records with data of the mosfet model level 2.</p>
</html>"));
  end Mos2;

  package Diode
   "Records and functions for diode model"
   extends Modelica.Icons.Package;

   record DiodeModelLineParams
    "Record for Diode model line parameters"

   // components of DiodeModelLineParams
    Modelica.SIunits.Current m_satCur(start=1.0e-14) "IS, Saturation current";
    Modelica.SIunits.Resistance m_resist(start=0.0) "RS, Ohmic resistance";
    Real m_emissionCoeff(start=1.0) "N, Emission Coefficient";
    Modelica.SIunits.Time m_transitTime(start=0.0) "TT, Transit Time";
    Modelica.SIunits.Capacitance m_junctionCap(start=0.0) "CJO, Junction capacitance";
    Modelica.SIunits.Voltage m_junctionPot(start=1.0) "VJ, Junction potential";
    Real m_gradingCoeff(start=0.5) "M, Grading coefficient";
    Modelica.SIunits.ActivationEnergy m_activationEnergy(start=1.11) "EG, Activation energy";
    Real m_saturationCurrentExp(start=3.0) "XTI, Saturation current temperature exp.";
    Real m_depletionCapCoeff(start=0.5) "FC, Forward bias junction fit parameter";
    Modelica.SIunits.Voltage m_breakdownVoltage "BV, Reverse breakdown voltage";
    Real m_pBvIsGiven "BV is given value";
    Modelica.SIunits.Current m_breakdownCurrent(start=1.0e-3) "IBV, Current at reverse breakdown voltage";
    Modelica.SIunits.Temp_C m_nomTemp(start=SpiceConstants.CKTnomTemp) "TNOM, Parameter measurement temperature";
    Real m_fNcoef(start=0.0) "KF, flicker noise coefficient";
    Real m_fNexp(start=1.0) "AF, flicker noise exponent";
    Modelica.SIunits.Conductance m_conductance "G, Ohmic conductance";

   annotation(Documentation(info="<html>
<p>This record contains the model line (also called model card) parameters that are used for the diode model  in SPICE3.</p>
</html>"));
   end DiodeModelLineParams;

   record DiodeModelLineVariables
    "Record for Diode model line variables"

   // components of DiodeModelLineVariables
    Real m_gradingCoeff;
    Real m_activationEnergy;
    Real m_depletionCapCoeff;
    Modelica.SIunits.Conductance m_conductance;

   annotation(Documentation(info="<html>
<p>This record contains the model line (also called model card) variables  that are used for the diode model in SPICE3.</p>
</html>"));
   end DiodeModelLineVariables;

   record DiodeParams
    "Record for Diode device parameters"

   // components of DiodeParams
    Real m_area(start=1.0) "AREA, Area factor";
    Boolean m_bOff(start=false) "OFF, Initially off";
    Modelica.SIunits.Voltage m_dIC(start=0.0) "IC, Initial device voltage";
    Real m_pIcIsGiven "IC is giben value";
    Boolean m_bSensArea(start=false) "SENS_AREA, flag to request sensitivity WRT area";

   annotation(Documentation(info="<html>
<p>This record contains the device parameters that are used for the diode model in SPICE3.</p>
</html>"));
   end DiodeParams;

   record DiodeVariables
    "Variables for the diode model"

   // components of DiodeVariables
    Real m_pBvIsGiven "Additional BV is given variable";

   annotation(Documentation(info="<html>
<p>This record contains the model  variables that are used for the diode model in SPICE3.</p>
</html>"));
   end DiodeVariables;

   record DiodeCalc
    "Diode variables"

   // components of DiodeCalc
    Modelica.SIunits.Voltage m_tJctPot;
    Modelica.SIunits.Capacitance m_tJctCap;
    Real m_tF1;
    Real m_f2;
    Real m_f3;
    Modelica.SIunits.Current m_tSatCur;
    Modelica.SIunits.Voltage m_tVcrit;
    Real m_dVte;
    Modelica.SIunits.Voltage m_tBrkdwnV;

   annotation(Documentation(info="<html>
<p>This record contains the model variables that are used for the diode model in SPICE3.</p>
</html>"));
   end DiodeCalc;

   record CurrentsCapacitances
    "Diode variables"

   // components of CurrentsCapacitances
    Modelica.SIunits.Current m_dCurrent;

   annotation(Documentation(info="<html>
<p>This record contains the model variables that are used for the diode model in SPICE3.</p>
</html>"));
   end CurrentsCapacitances;

   function diodeModelLineInitEquations
    "Initial precalculation of model line parameters"

   // components of diodeModelLineInitEquations
    input DiodeModelLineParams in_p "Input record with diode model line parameters";
    output DiodeModelLineVariables out_v "Output record with diode model line variables";

   // algorithms and equations of diodeModelLineInitEquations
   algorithm
      if in_p.m_gradingCoeff>0.9 then
        out_v.m_gradingCoeff:=0.9;
      end if;
      if in_p.m_activationEnergy<0.1 then
        out_v.m_activationEnergy:=0.1;
      end if;
      if in_p.m_depletionCapCoeff>0.95 then
        out_v.m_depletionCapCoeff:=0.95;
      end if;
      out_v.m_conductance:=(if in_p.m_resist==0.0 then 0.0 else 1.0/(in_p.m_resist));

   annotation(Documentation(info="<html>
<p>Within this function some parameters are initially precalculated from model line parameters.</p>
</html>"));
   end diodeModelLineInitEquations;

   function diodeInitEquations
    "Initial calculation"

   // components of diodeInitEquations
    input DiodeModelLineParams in_p "Input record with diode model line parameters";
    output DiodeVariables out_v "Output record with diode variables";

   // algorithms and equations of diodeInitEquations
   algorithm
      out_v.m_pBvIsGiven:=in_p.m_pBvIsGiven;
      if out_v.m_pBvIsGiven>0.5 then
        if in_p.m_breakdownVoltage>1.0e+100 then
          out_v.m_pBvIsGiven:=1.0e-41;
        end if;
      end if;

   annotation(Documentation(info="<html>
<p>In this function some initial calculations for the diode model are done, especially concerning the handling of the breakthrough voltage.</p>
</html>"));
   end diodeInitEquations;

   function diodeCalcTempDependencies
    "Temperature dependency calculation"

   // components of diodeCalcTempDependencies
    input DiodeModelLineParams in_p "Input record diode model line parameters";
    input DiodeParams in_dp "Input record diode paramters";
    input Model.Model in_m "Input record Model";
    input DiodeVariables in_v "Input record diode variables";
    output DiodeCalc out_c "Output record with calculated values";

   // algorithms and equations of diodeCalcTempDependencies
   algorithm
      (out_c.m_tJctPot,out_c.m_tJctCap):=Modelica.Electrical.Spice3.Internal.Functions.junctionParamDepTempSPICE3(in_p.m_junctionPot,in_p.m_junctionCap,in_p.m_gradingCoeff,in_m.m_dTemp,in_p.m_nomTemp);
      out_c.m_tJctCap:=in_dp.m_area*out_c.m_tJctCap;
      (out_c.m_tF1,out_c.m_f2,out_c.m_f3):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_gradingCoeff,in_p.m_depletionCapCoeff,out_c.m_tJctPot);
      out_c.m_tSatCur:=Modelica.Electrical.Spice3.Internal.Functions.saturationCurDepTempSPICE3(in_p.m_satCur,in_m.m_dTemp,in_p.m_nomTemp,in_p.m_emissionCoeff,in_p.m_activationEnergy,in_p.m_saturationCurrentExp);
      out_c.m_tVcrit:=Modelica.Electrical.Spice3.Internal.Functions.junctionVCrit(in_m.m_dTemp,in_p.m_emissionCoeff,out_c.m_tSatCur);
      out_c.m_dVte:=in_m.m_dTemp*SpiceConstants.CONSTKoverQ*in_p.m_emissionCoeff;
      if in_v.m_pBvIsGiven>0.5 then
        out_c.m_tBrkdwnV:=Modelica.Electrical.Spice3.Internal.Functions.junctionVoltage23SPICE3(in_p.m_breakdownVoltage,in_p.m_breakdownCurrent,out_c.m_tSatCur,in_m.m_dTemp,in_p.m_emissionCoeff);
      end if;
      out_c.m_tSatCur:=in_dp.m_area*out_c.m_tSatCur;

   annotation(Documentation(info="<html>
<p>In this function for the diode model temperature dependencies are calculated using temperature treating functions from the equation package.</p>
</html>"));
   end diodeCalcTempDependencies;

   function diodeNoBypassCode
    "Calculation of currents"

   // components of diodeNoBypassCode
    input DiodeModelLineParams in_p "Input record model line parameters for diode";
    input DiodeParams in_dp "Input record with parameters for diode";
    input DiodeCalc in_c "Input record DiodeCalc";
    input Model.Model in_m "Input record model";
    input Boolean in_m_mbInit;
    input Modelica.SIunits.Voltage in_m_pVoltageValues[2];
    output CurrentsCapacitances out_cc "Output record with calculated currents and capacitances";
    output Modelica.SIunits.Capacitance m_dCap "Output capacitance";
   protected
    Modelica.SIunits.Voltage m_dPNVoltage "Voltage";
    Modelica.SIunits.Current m_dCurrent "Current";
    Modelica.SIunits.Conductance m_dCond "Conductance";
    Modelica.SIunits.Charge m_dCharge "Charge";
    Modelica.SIunits.Current m_dCapCurrent "Current";

   // algorithms and equations of diodeNoBypassCode
   algorithm
      m_dPNVoltage:=in_m_pVoltageValues[1]-in_m_pVoltageValues[2];
      if SpiceRoot.useInitialConditions() and (in_dp.m_pIcIsGiven>0.5) then
        m_dPNVoltage:=in_dp.m_dIC;
      elseif SpiceRoot.initJunctionVoltages() then
        if in_dp.m_bOff then
          m_dPNVoltage:=0.0;
        else
          m_dPNVoltage:=in_c.m_tVcrit;
        end if;
      end if;
      if in_p.m_pBvIsGiven>0.5 then
        (out_cc.m_dCurrent,m_dCond):=Modelica.Electrical.Spice3.Internal.Functions.junction3(m_dPNVoltage,in_m.m_dTemp,in_p.m_emissionCoeff,in_c.m_tSatCur,in_c.m_tBrkdwnV);
      else
        (out_cc.m_dCurrent,m_dCond):=Modelica.Electrical.Spice3.Internal.Functions.junction2(m_dPNVoltage,in_m.m_dTemp,in_p.m_emissionCoeff,in_c.m_tSatCur);
      end if;
      (m_dCap,m_dCharge):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapTransTime(in_c.m_tJctCap,m_dPNVoltage,in_c.m_tJctPot*in_p.m_depletionCapCoeff,in_p.m_gradingCoeff,in_p.m_junctionPot,in_c.m_tF1,in_c.m_f2,in_c.m_f3,in_p.m_transitTime,m_dCond,m_dCurrent);

   annotation(Documentation(info="<html>
<p>This function NoBypassCode calculates the currents (and the capacitances) that are necessary for the currents to be used in the toplevel model.</p>
</html>"));
   end diodeNoBypassCode;

   function diodeCalcAdditionalValues
    "Calculation of additional values"

   // components of diodeCalcAdditionalValues
    input DiodeVariables in_v "Input record with diode variables";
    input DiodeModelLineParams in_p "Input record with diode model line parameters";
    input DiodeParams in_dp "Input record with diode parameters";
    input Modelica.SIunits.Voltage in_m_pVoltageValues[2];
    output DiodeVariables out_v "Output record with diode variables";

   // algorithms and equations of diodeCalcAdditionalValues
   algorithm
      out_v:=in_v;

   annotation(Documentation(info="<html>
<p>This function is prepared for additional calculations but it is plain (inputs are written to the outputs) in the actual version of this library.</p>
</html>"));
   end diodeCalcAdditionalValues;

   function diodeRenameParameters
    "Technology parameter renaming"

   // components of diodeRenameParameters
    input ModelcardDIODE ex "Modelcard with technologie parameters";
    input SpiceConstants con "Spice constants";
    output DiodeModelLineParams intern "Output record diode model line parameters";

   // algorithms and equations of diodeRenameParameters
   algorithm
      intern.m_satCur:=ex.IS;
      intern.m_resist:=ex.RS;
      intern.m_emissionCoeff:=ex.N;
      intern.m_transitTime:=ex.TT;
      intern.m_junctionCap:=ex.CJO;
      intern.m_junctionPot:=ex.VJ;
      intern.m_gradingCoeff:=(if ex.M>0.9 then 0.9 else ex.M);
      intern.m_activationEnergy:=(if ex.EG<0.1 then 0.1 else ex.EG);
      intern.m_saturationCurrentExp:=ex.XTI;
      intern.m_depletionCapCoeff:=(if ex.FC>0.95 then 0.95 else ex.FC);
      intern.m_pBvIsGiven:=(if ex.BV>-1e40 then 1 else 0);
      intern.m_breakdownVoltage:=(if ex.BV>-1e40 then ex.BV else 0);
      intern.m_breakdownCurrent:=ex.IBV;
      intern.m_nomTemp:=ex.TNOM+SpiceConstants.CONSTCtoK;
      intern.m_fNcoef:=ex.KF;
      intern.m_fNexp:=ex.AF;
      intern.m_conductance:=(if ex.RS==0 then 0 else 1/(ex.RS));

   annotation(Documentation(info="<html>
<p>This function assigns the external (given by the user, e.g., IS) technology parameters
to the internal parameters (e.g., m_satCur). It also does the analysis of the IsGiven values.</p>
</html>"));
   end diodeRenameParameters;

   function diodeRenameParametersDev
    "Temperature calculation"

   // components of diodeRenameParametersDev
    input Modelica.SIunits.Temp_K TEMP "Temperature";
    input Real AREA "Area factor";
    input Real IC "Initial condition value (VD, not implemented yet";
    input Boolean OFF "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
    input Boolean SENS_AREA "Flag to request sensitivity WRT area, not implemented yet";
    output DiodeParams dev "Output record with calculated diode parameters";

   // algorithms and equations of diodeRenameParametersDev
   algorithm
      dev.m_area:=AREA;
      dev.m_pIcIsGiven:=(if IC>-1e40 then 1 else 0);
      dev.m_dIC:=(if IC>-1e40 then IC else 0);
      dev.m_bOff:=OFF;
      dev.m_bSensArea:=SENS_AREA;

   annotation(Documentation(info="<html>
<p>This function assigns the external (given by the user, e.g., AREA) device parameters
to the internal parameters (e.g., m_area). It also does the analysis of the IsGiven values.</p>
</html>"));
   end diodeRenameParametersDev;

   function diodeRenameParametersDevTemp
    "Temperature calculation"

   // components of diodeRenameParametersDevTemp
    input Modelica.SIunits.Temp_C TEMP "Temperature";
    output Model.Model dev_temp "Input record Model";

   // algorithms and equations of diodeRenameParametersDevTemp
   algorithm
      dev_temp.m_dTemp:=TEMP+SpiceConstants.CONSTCtoK;

   annotation(Documentation(info="<html>
<p>This function calculates device parameters wehich are temperature dependent.</p>
</html>"));
   end diodeRenameParametersDevTemp;

  annotation(Documentation(info="<html>
<p>This package Diode contains functions and record with data of the semiconductor diode model.</p>
</html>"));
  end Diode;

  package Rsemiconductor
   "Records and functions for semiconductor resistor model"
   extends Modelica.Icons.Package;

   record ResistorParams
    "Resistor device parameters"

   // components of ResistorParams
    Modelica.SIunits.Resistance m_dResist(start=1000) "Device is a resistor model";
    Real m_dResIsGiven "Resistance is given value";
    Modelica.SIunits.Length m_dWidth(start=0) "Width";
    Real m_dWidthIsGiven "Width is given value";
    Modelica.SIunits.Length m_dLength "Length";
    Real m_dLengthIsGiven "Length is given value";
    Boolean m_bSensResist(start=false) "flag to request sensitivity WRT resistance";
    Modelica.SIunits.Temp_C m_dTemp(start=27) "Resistor device temperature";

   annotation(Documentation(info="<html>
<p>This record contains the device parameters that are used for the resistor model in SPICE3.</p>
</html>"));
   end ResistorParams;

   record ResistorModelLineParams
    "Record for Diode model line parameters"

   // components of ResistorModelLineParams
    Modelica.SIunits.Conversions.NonSIunits.FirstOrderTemperaturCoefficient m_dTC1 "First order temp, coefficient";
    Modelica.SIunits.Conversions.NonSIunits.SecondOrderTemperaturCoefficient m_dTC2 "Second order temp, coefficient";
    Modelica.SIunits.Resistance m_dRsh "Sheet resistance";
    Real m_dRshIsGiven;
    Modelica.SIunits.Length m_dDefW "Default device width";
    Modelica.SIunits.Length m_dNarrow "Narrowing of resistor";
    Modelica.SIunits.Temp_C m_dTnom "Parameter measurement temperature";

   annotation(Documentation(info="<html>
<p>This record contains the model line (also called model card) parameters that are used for the resistor model in SPICE3.</p>
</html>"));
   end ResistorModelLineParams;

   record ResistorVariables
    "Variables for the diode model"

   // components of ResistorVariables
    Modelica.SIunits.Length m_dWidth;
    Modelica.SIunits.Length m_dLength;
    Modelica.SIunits.Resistance m_dResist;
    Modelica.SIunits.Conductance m_dConduct;
    Modelica.SIunits.Temp_C m_dCond_dTemp;

   annotation(Documentation(info="<html>
<p>This record contains the model variables that are used for the resistor model in SPICE3.</p>
</html>"));
   end ResistorVariables;

   function resistorRenameParameters
    "Technology parameter renaming"

   // components of resistorRenameParameters
    input ModelcardR ex "Modelcard with technologie parameters";
    input SpiceConstants con "Spice constants";
    output ResistorModelLineParams intern "Output record with resistor model line parameters";

   // algorithms and equations of resistorRenameParameters
   algorithm
      intern.m_dTC1:=ex.TC1;
      intern.m_dTC2:=ex.TC2;
      intern.m_dRshIsGiven:=(if ex.RSH>-1e40 then 1 else 0);
      intern.m_dRsh:=(if ex.RSH>-1e40 then ex.RSH else 0);
      intern.m_dDefW:=ex.DEFW;
      intern.m_dNarrow:=ex.NARROW;
      intern.m_dTnom:=(if ex.TNOM>-1e40 then ex.TNOM+SpiceConstants.CONSTCtoK else 300.15);

   annotation(Documentation(info="<html>
<p>This function assigns the external (given by the user, e.g., N) technology parameters
to the internal parameters (e.g., m_emissionCoeff). It also does the analysis of the IsGiven values.</p>
</html>"));
   end resistorRenameParameters;

   function resistorRenameParametersDev
    "Device parameter renaming"

   // components of resistorRenameParametersDev
    input Modelica.SIunits.Resistance R "Resistance";
    input Modelica.SIunits.Length W "Width";
    input Modelica.SIunits.Length L "Length";
    input Modelica.SIunits.Temp_C TEMP "Temperature";
    input Boolean SENS_AREA "Parameter for sensitivity analyses, not implemented yet";
    input SpiceConstants con "Spice constants";
    output ResistorParams intern "Output record with resistor parameters";

   // algorithms and equations of resistorRenameParametersDev
   algorithm
      intern.m_dResIsGiven:=(if R>-1e40 then 1 else 0);
      intern.m_dResist:=(if R>-1e40 then R else 0);
      intern.m_dWidthIsGiven:=(if W>-1e40 then 1 else 0);
      intern.m_dWidth:=(if W>-1e40 then W else 0);
      intern.m_dLengthIsGiven:=(if L>-1e40 then 1 else 0);
      intern.m_dLength:=(if L>-1e40 then L else 0);
      intern.m_bSensResist:=SENS_AREA;
      intern.m_dTemp:=(if TEMP>-1e40 then TEMP+SpiceConstants.CONSTCtoK else 300.15);

   annotation(Documentation(info="<html>
<p>This function assigns the external (given by the user, e.g., AREA) device parameters
to the internal parameters (e.g., m_area). It also does the analysis of the IsGiven values.</p>
</html>"));
   end resistorRenameParametersDev;

   function resistorInitEquations
    "Initial calculation"

   // components of resistorInitEquations
    input ResistorParams in_p "Input record with resistor parameters";
    input ResistorModelLineParams in_p2 "Input record with resistor model line parameters";
    output ResistorVariables out "Output record with resistor variables";

   // algorithms and equations of resistorInitEquations
   algorithm
      out.m_dWidth:=in_p.m_dWidth;
      if in_p.m_dResIsGiven<0.5 then
        if (abs(in_p.m_dLength)>1e-8) and (abs(in_p2.m_dRsh)>1e-25) then
          if not in_p.m_dWidthIsGiven>0.5 then
            out.m_dWidth:=in_p2.m_dDefW;
          end if;
          (out.m_dResist):=Modelica.Electrical.Spice3.Internal.Functions.resDepGeom(in_p2.m_dRsh,out.m_dWidth,in_p.m_dLength,in_p2.m_dNarrow);
        else
          out.m_dResist:=1000;
        end if;
      end if;
      if (in_p.m_dResist<1e-12) and (in_p.m_dResIsGiven>0.5) then
        out.m_dResist:=1e-12;
      end if;
      if (in_p.m_dResist>1e-12) and (in_p.m_dResIsGiven>0.5) then
        out.m_dResist:=in_p.m_dResist;
      end if;

   annotation(Documentation(info="<html>
<p>In this function some initial calculations for the resistor model are done, especially concerning the handling of the breakthrough voltage.</p>
</html>"));
   end resistorInitEquations;

  annotation(Documentation(info="<html>
<p>This package Rsemiconductor contains functions and records with data of the semiconductor resistor model.</p>
</html>"));
  end Rsemiconductor;

  package Bjt3
   "Records and functions for bjt model"
   extends Modelica.Icons.Package;

   record BjtModelLineParams
    "Record for bjt model line parameters"

   // components of BjtModelLineParams
    Real m_type(start=1) "device type : 1 = n,  -1 = p";
    Boolean m_bNPN(start=true) "NPN type device";
    Boolean m_bPNP(start=false) "PNP type device";
    Modelica.SIunits.Temp_C m_tnom(start=SpiceConstants.CKTnomTemp) "TNOM, Parameter measurement temperature";
    Modelica.SIunits.Current m_satCur(start=1.0e-16) "IS, Saturation Current";
    Real m_betaF(start=100.0) "BF, Ideal forward beta";
    Real m_emissionCoeffF(start=1.0) "NF, Forward emission coefficient";
    Real m_leakBEemissionCoeff(start=1.5) "NE, B-E leakage emission coefficient";
    Modelica.SIunits.Current m_leakBEcurrent(start=0.) "ISE, B-E leakage saturation current";
    Real m_c2(start=0.) "C2, Obsolete parameter name";
    Modelica.SIunits.Current m_leakBCcurrent(start=0.) "ISC, B-C leakage saturation current";
    Real m_c4(start=0.) "C4, Obsolete parameter name";
    Real m_leakBEcurrentIsGiven;
    Real m_c2IsGiven;
    Real m_leakBCcurrentIsGiven;
    Real m_c4IsGiven;
    Real m_betaR(start=1.0) "BR, Ideal reverse beta";
    Real m_emissionCoeffR(start=1.0) "NR, Reverse emission coefficient";
    Real m_leakBCemissionCoeff(start=2.0) "NC, B-C leakage emission coefficient";
    Modelica.SIunits.Voltage m_earlyVoltF(start=0.0) "VAF, Forward Early voltage";
    Modelica.SIunits.Current m_rollOffF(start=0.0) "IKF, Forward beta roll-off corner current";
    Modelica.SIunits.Voltage m_earlyVoltR(start=0.0) "VAR, Reverse Early voltage";
    Modelica.SIunits.Current m_rollOffR(start=0.0) "IKR, reverse beta roll-off corner current";
    Modelica.SIunits.Resistance m_emitterResist(start=0.0) "RE, Emitter resistance";
    Modelica.SIunits.Resistance m_collectorResist(start=0.0) "RC, Collector resistance";
    Modelica.SIunits.Current m_baseCurrentHalfResist(start=0.0) "IRB, Current for base resistance=(rb+rbm)/2";
    Modelica.SIunits.Resistance m_baseResist(start=0.0) "RB, Zero bias base resistance";
    Modelica.SIunits.Resistance m_minBaseResist(start=0.0) "RBM, Minimum base resistance";
    Real m_minBaseResistIsGiven;
    Modelica.SIunits.Capacitance m_depletionCapBE(start=0.0) "CJE, Zero bias B-E depletion capacitance";
    Modelica.SIunits.Voltage m_potentialBE(start=0.75) "VJE, B-E built in potential";
    Real m_junctionExpBE(start=0.33) "MJE, B-E built in potential";
    Modelica.SIunits.Time m_transitTimeF(start=0.0) "TF, Ideal forward transit time";
    Real m_transitTimeBiasCoeffF(start=0.0) "XTF, Coefficient for bias dependence of TF";
    Modelica.SIunits.Current m_transitTimeHighCurrentF(start=0.0) "ITF, High current dependence of TF";
    Modelica.SIunits.Voltage m_transitTimeFVBC(start=0.0) "VTF, Voltage giving VBC dependence of TF";
    Modelica.SIunits.Temp_C m_excessPhase(start=0.0) "PTF, Excess phase";
    Modelica.SIunits.Capacitance m_depletionCapBC(start=0.0) "CJC, Zero bias B-C depletion capacitance";
    Modelica.SIunits.Voltage m_potentialBC(start=0.75) "VJC, B-C built in potential";
    Real m_junctionExpBC(start=0.33) "MJC, B-C junction grading coefficient";
    Real m_baseFractionBCcap(start=1.0) "XCJC, Fraction of B-C cap to internal base";
    Modelica.SIunits.Time m_transitTimeR(start=0.0) "TR, Ideal reverse transit time";
    Modelica.SIunits.Capacitance m_capCS(start=0.0) "CJS, Zero bias C-S capacitance";
    Modelica.SIunits.Voltage m_potentialSubstrate(start=0.75) "VJS, Zero bias C-S capacitance";
    Real m_exponentialSubstrate(start=0.0) "MJS, Substrate junction grading coefficient";
    Real m_betaExp(start=0.0) "XTB, Forward and reverse beta temp. exp.";
    Modelica.SIunits.GapEnergy m_energyGap(start=1.11) "EG, Energy gap for IS temp. dependency";
    Real m_tempExpIS(start=3.0) "XTI,Temp. exponent for IS";
    Real m_fNcoef(start=0.0) "KF, Flicker Noise Coefficient";
    Real m_fNexp(start=1.0) "AF, Flicker Noise Exponent";
    Real m_depletionCapCoeff(start=0.5) "FC, Forward bias junction fit parameter";
    Real m_collectorConduct(start=0.0);
    Real m_emitterConduct(start=0.0);
    Real m_transitTimeVBCFactor(start=0.0);
    Real m_excessPhaseFactor(start=0.0);
    Real m_invEarlyVoltF(start=0.0);
    Real m_invRollOffF(start=0.0);
    Real m_invEarlyVoltR(start=0.0);
    Real m_invRollOffR(start=0.0);

   annotation(Documentation(info="<html>
<p>This record contains the model line (also called model card) parameters that are used for the bipolar transistor model in SPICE3.</p>
</html>"));
   end BjtModelLineParams;

   record BjtModelLineVariables
    "Record for bjt model line variables"

   // components of BjtModelLineVariables
    Modelica.SIunits.Current m_leakBEcurrent;
    Modelica.SIunits.Current m_leakBCcurrent;
    Modelica.SIunits.Resistance m_minBaseResist;
    Real m_invEarlyVoltF;
    Real m_invRollOffF;
    Real m_invEarlyVoltR;
    Real m_invRollOffR;
    Modelica.SIunits.Conductance m_collectorConduct;
    Modelica.SIunits.Conductance m_emitterConduct;
    Real m_transitTimeVBCFactor;
    Real m_excessPhaseFactor;
    Integer m_type;

   annotation(Documentation(info="<html>
<p>This record contains the model line (also called model card) variables that are used for the bipolar transistor model in SPICE3.</p>
</html>"));
   end BjtModelLineVariables;

   function bjtModelLineInitEquations
    "Initial calculation"

   // components of bjtModelLineInitEquations
    input BjtModelLineParams in_p "Input record with Bjt model line parameters";
    output BjtModelLineVariables out_v "Output record with Bjt model line variables";
   protected
    Real xfc;

   // algorithms and equations of bjtModelLineInitEquations
   algorithm
      out_v.m_type:=(if in_p.m_bPNP then -1 else 1);
      if not in_p.m_leakBEcurrentIsGiven>0.5 and (in_p.m_c2IsGiven>0.5) then
        out_v.m_leakBEcurrent:=in_p.m_c2*in_p.m_satCur;
      end if;
      if not in_p.m_leakBCcurrentIsGiven>0.5 and (in_p.m_c4IsGiven>0.5) then
        out_v.m_leakBCcurrent:=in_p.m_c4*in_p.m_satCur;
      end if;
      if not in_p.m_minBaseResistIsGiven>0.5 then
        out_v.m_minBaseResist:=in_p.m_baseResist;
      end if;
      if in_p.m_earlyVoltF<>0 then
        out_v.m_invEarlyVoltF:=1/(in_p.m_earlyVoltF);
      end if;
      if in_p.m_rollOffF<>0 then
        out_v.m_invRollOffF:=1/(in_p.m_rollOffF);
      end if;
      if in_p.m_earlyVoltR<>0 then
        out_v.m_invEarlyVoltR:=1/(in_p.m_earlyVoltR);
      end if;
      if in_p.m_rollOffR<>0 then
        out_v.m_invRollOffR:=1/(in_p.m_rollOffR);
      end if;
      if in_p.m_collectorResist<>0 then
        out_v.m_collectorConduct:=1/(in_p.m_collectorResist);
      end if;
      if in_p.m_emitterResist<>0 then
        out_v.m_emitterConduct:=1/(in_p.m_emitterResist);
      end if;
      if in_p.m_transitTimeFVBC<>0 then
        out_v.m_transitTimeVBCFactor:=1/(in_p.m_transitTimeFVBC*1.44);
      end if;
      out_v.m_excessPhaseFactor:=in_p.m_excessPhase/(180.0/(Modelica.Constants.pi))*in_p.m_transitTimeF;
      xfc:=Modelica.Math.log(1-in_p.m_depletionCapCoeff);

   annotation(Documentation(info="<html>
<p>Within this function some parameters are initially precalculated from model line parameters.</p>
</html>"));
   end bjtModelLineInitEquations;

   record Bjt3
    "Record for bjt3 device parameters"
    extends Model.Model;

   // components of Bjt3
    Real m_area(start=1.0) "AREA";
    Boolean m_bOff(start=false) "OFF";
    Modelica.SIunits.Voltage m_dICvbe(start=0.0) "IC_VBE";
    Real m_bICvbeIsGiven(start=0.0);
    Modelica.SIunits.Voltage m_dICvce(start=0.0) "IC_VCE";
    Real m_bICvceIsGiven(start=0.0);
    Boolean m_bSensArea(start=false) "SENS_AREA";
    Real m_transitTimeHighCurrentF(start=0.0);
    Real m_invRollOffF(start=0);
    Real m_invRollOffR(start=0);

   annotation(Documentation(info="<html>
<p>This record contains the device parameters that are used for the bipolar transistor bjt3 model in SPICE3.</p>
</html>"));
   end Bjt3;

   record Bjt3Variables
    "Variables for the bjt3 model"

   // components of Bjt3Variables
    Modelica.SIunits.Current m_transitTimeHighCurrentF(start=0.0);
    Real m_invRollOffF(start=0.0);
    Real m_invRollOffR(start=0.0);

   annotation(Documentation(info="<html>
<p>This record contains the model variables that are used for the bipoar transistor bjt3 model in SPICE3.</p>
</html>"));
   end Bjt3Variables;

   record Bjt3Calc
    "Bjt3 variables"

   // components of Bjt3Calc
    Modelica.SIunits.Current m_tSatCur=0;
    Real m_tBetaF=1;
    Real m_tBetaR=1;
    Modelica.SIunits.Current m_tBEleakCur=1e-14;
    Modelica.SIunits.Current m_tBCleakCur=1e-14;
    Real m_tBEcap=0;
    Real m_tBEpot=0.7;
    Real m_tBCcap=0;
    Real m_tBCpot=0.7;
    Real m_tDepCapBE=0.7;
    Real m_tDepCapBC=0.7;
    Real m_tVcrit=0.7;
    Real m_dVt=0.25;
    Real m_tF1c=0;
    Real m_f2c=0;
    Real m_f3c=0;
    Real m_tF1e=0;
    Real m_f2e=0;
    Real m_f3e=0;

   annotation(Documentation(info="<html>
<p>This record contains the model variables that are used for the bipolar transistor model in SPICE3.</p>
</html>"));
   end Bjt3Calc;

   record CurrentsCapacitances
    "Bjt3 variables"

   // components of CurrentsCapacitances
    Modelica.SIunits.Current iBE(start=0.0);
    Modelica.SIunits.Current iBEN(start=0.0);
    Modelica.SIunits.Current iBC(start=0.0);
    Modelica.SIunits.Current iBCN(start=0.0);
    Modelica.SIunits.Current iCC(start=0.0);
    Modelica.SIunits.Current capbc(start=0.0);
    Modelica.SIunits.Capacitance capbe(start=0.0);
    Modelica.SIunits.Capacitance capbx(start=0.0);
    Real iXX(start=0.0);
    Modelica.SIunits.Capacitance capcs(start=0.0);

   annotation(Documentation(info="<html>
<p>This record contains the model variables that are used for the bipoar transistor model in SPICE3.</p>
</html>"));
   end CurrentsCapacitances;

   function bjt3InitEquations
    "Initial calculation"

   // components of bjt3InitEquations
    input Bjt3 in_p "Input record Bjt3";
    input BjtModelLineParams in_pml "Input record with Bjt model line parameters";
    input BjtModelLineVariables in_vl "Input record with Bjt model line variables";
    output Bjt3Variables out_v "Output record with Bjt variables";

   // algorithms and equations of bjt3InitEquations
   algorithm
      out_v.m_transitTimeHighCurrentF:=in_pml.m_transitTimeHighCurrentF*in_p.m_area;
      out_v.m_invRollOffF:=in_vl.m_invRollOffF/(in_p.m_area);
      out_v.m_invRollOffR:=in_vl.m_invRollOffR/(in_p.m_area);

   annotation(Documentation(info="<html>
<p>Within this function some parameters are initially precalculated from model line parameters.</p>
</html>"));
   end bjt3InitEquations;

   function bjt3CalcTempDependencies
    "Temperature dependency calculation"

   // components of bjt3CalcTempDependencies
    input Bjt3 in_p3 "Input record Bjt3";
    input BjtModelLineParams in_p "Input record with Bjt model line parameters";
    input Model.Model m "Input record model";
    input BjtModelLineVariables in_vl "Input record with Bjt model line variables";
    output Bjt3Calc out_c "Output record Bjt3Calc";
   protected
    Real xfc;
    Real gmanew;
    Real fact1;
    Modelica.SIunits.Voltage vt;
    Real fact2;
    Real egfet;
    Real arg;
    Real pbfact;
    Real ratlog;
    Real ratio1;
    Real factlog;
    Real factor;
    Real bfactor;
    Real pbo;
    Real gmaold;

   // algorithms and equations of bjt3CalcTempDependencies
   algorithm
      fact1:=in_p.m_tnom/(SpiceConstants.REFTEMP);
      vt:=m.m_dTemp*SpiceConstants.CONSTKoverQ;
      fact2:=m.m_dTemp/(SpiceConstants.REFTEMP);
      egfet:=1.16-7.02e-4*m.m_dTemp*m.m_dTemp/(m.m_dTemp+1108);
      arg:=(-egfet)/(2*Modelica.Constants.k*m.m_dTemp)+1.1150877/(Modelica.Constants.k*(SpiceConstants.REFTEMP+SpiceConstants.REFTEMP));
      pbfact:=(-2)*vt*(1.5*Modelica.Math.log(fact2)+SpiceConstants.CHARGE*arg);
      ratlog:=Modelica.Math.log(m.m_dTemp/(in_p.m_tnom));
      ratio1:=m.m_dTemp/(in_p.m_tnom)-1;
      factlog:=ratio1*in_p.m_energyGap/(vt)+in_p.m_tempExpIS*ratlog;
      factor:=exp(factlog);
      bfactor:=exp(ratlog*in_p.m_betaExp);
      pbo:=(in_p.m_potentialBE-pbfact)/(fact1);
      gmaold:=(in_p.m_potentialBE-pbo)/(pbo);
      out_c.m_tSatCur:=in_p.m_satCur*factor*in_p3.m_area;
      out_c.m_tBetaF:=in_p.m_betaF*bfactor;
      out_c.m_tBetaR:=in_p.m_betaR*bfactor;
      out_c.m_tBEleakCur:=in_vl.m_leakBEcurrent*exp(factlog/(in_p.m_leakBEemissionCoeff))/(bfactor)*in_p3.m_area;
      out_c.m_tBCleakCur:=in_vl.m_leakBCcurrent*exp(factlog/(in_p.m_leakBCemissionCoeff))/(bfactor)*in_p3.m_area;
      out_c.m_tBEcap:=in_p.m_depletionCapBE/(1+in_p.m_junctionExpBE*(4e-4*(in_p.m_tnom-SpiceConstants.REFTEMP)-gmaold));
      out_c.m_tBEpot:=fact2*pbo+pbfact;
      gmanew:=(out_c.m_tBEpot-pbo)/(pbo);
      out_c.m_tBEcap:=out_c.m_tBEcap*(1+in_p.m_junctionExpBE*(4e-4*(m.m_dTemp-SpiceConstants.REFTEMP)-gmanew));
      pbo:=(in_p.m_potentialBC-pbfact)/(fact1);
      gmaold:=(in_p.m_potentialBC-pbo)/(pbo);
      out_c.m_tBCcap:=in_p.m_depletionCapBC/(1+in_p.m_junctionExpBC*(4e-4*(in_p.m_tnom-SpiceConstants.REFTEMP)-gmaold));
      out_c.m_tBCpot:=fact2*pbo+pbfact;
      gmanew:=(out_c.m_tBCpot-pbo)/(pbo);
      out_c.m_tBCcap:=out_c.m_tBCcap*(1+in_p.m_junctionExpBC*(4e-4*(m.m_dTemp-SpiceConstants.REFTEMP)-gmanew));
      out_c.m_tDepCapBE:=in_p.m_depletionCapCoeff*out_c.m_tBEpot;
      out_c.m_tDepCapBC:=in_p.m_depletionCapCoeff*out_c.m_tBCpot;
      xfc:=Modelica.Math.log(1-in_p.m_depletionCapCoeff);
      out_c.m_tVcrit:=vt*Modelica.Math.log(vt/(SpiceConstants.CONSTroot2*in_p.m_satCur));
      out_c.m_dVt:=vt;
      out_c.m_tBEcap:=out_c.m_tBEcap*in_p3.m_area;
      out_c.m_tBCcap:=out_c.m_tBCcap*in_p3.m_area;
      (out_c.m_tF1c,out_c.m_f2c,out_c.m_f3c):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_junctionExpBC,in_p.m_depletionCapCoeff,out_c.m_tBCpot);
      (out_c.m_tF1e,out_c.m_f2e,out_c.m_f3e):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapCoeffs(in_p.m_junctionExpBE,in_p.m_depletionCapCoeff,out_c.m_tBEpot);

   annotation(Documentation(info="<html>
<p>In this function for the bipolar transistor model temperature dependencies are calculated using temperature treating functions from the equation package.</p>
</html>"));
   end bjt3CalcTempDependencies;

   function bjt3NoBypassCode
    "Calculation of currents"

   // components of bjt3NoBypassCode
    input Model.Model in_m "Input record model";
    input Bjt in_p3 "Input record Bjt3";
    input BjtModelLineParams in_p "Input record with Bjt model line parameters";
    input Bjt3Calc in_c "Input record Bjt3Calc";
    input BjtModelLineVariables in_vl "Input record with Bjt model line variables";
    input Modelica.SIunits.Voltage in_m_pVoltageValues[6];
    input Boolean in_m_bInit;
    output CurrentsCapacitances out_cc "Output record with calculated currents and capacitances";
    output Modelica.SIunits.Capacitance capbe "Capacitance";
    output Modelica.SIunits.Capacitance capbc "Capacitance";
    output Modelica.SIunits.Capacitance capbx "Capacitance";
   protected
    Modelica.SIunits.Voltage vce;
    Modelica.SIunits.Voltage vbe;
    Modelica.SIunits.Voltage vbx;
    Modelica.SIunits.Voltage vbc;
    Modelica.SIunits.Conductance gbe;
    Modelica.SIunits.Current cbe;
    Modelica.SIunits.Conductance gbc;
    Modelica.SIunits.Current cbc;
    Modelica.SIunits.Conductance gben;
    Modelica.SIunits.Current cben;
    Modelica.SIunits.Conductance gbcn;
    Modelica.SIunits.Current cbcn;
    Modelica.SIunits.Current cjbe;
    Modelica.SIunits.Current cjbc;
    Real dqbdve;
    Real dqbdvc;
    Real qb;
    Real q1;
    Real q2;
    Real arg;
    Real sqarg;
    Real cc;
    Modelica.SIunits.Current cex;
    Modelica.SIunits.Conductance gex;
    Modelica.SIunits.Time ttime;
    Real step;
    Real laststep;
    Modelica.SIunits.Current bcex0;
    Modelica.SIunits.Current bcex1;
    Real arg1;
    Real arg2;
    Real denom;
    Real arg3;
    Real rbpr;
    Real rbpi;
    Real gx;
    Real xjrb;
    Real go;
    Real gm;
    Real captt;
    Modelica.SIunits.Charge chargebe;
    Modelica.SIunits.Charge chargebc;
    Modelica.SIunits.Charge chargebx;
    Real argtf;
    Real exponent;
    Modelica.SIunits.Temp_K temp;
    Real aux1;
    Real aux2;

   // algorithms and equations of bjt3NoBypassCode
   algorithm
      vce:=in_p.m_type*(in_m_pVoltageValues[4]-in_m_pVoltageValues[6]);
      vbe:=in_p.m_type*(in_m_pVoltageValues[5]-in_m_pVoltageValues[6]);
      vbx:=in_p.m_type*(in_m_pVoltageValues[2]-in_m_pVoltageValues[4]);
      if SpiceRoot.useInitialConditions() then
        if in_p3.m_bICvbeIsGiven>0.5 then
          vbe:=in_p.m_type*in_p3.m_dICvbe;
        end if;
        if in_p3.m_bICvceIsGiven>0.5 then
          vce:=in_p.m_type*in_p3.m_dICvce;
        end if;
        vbx:=vbe-vce;
      elseif SpiceRoot.initJunctionVoltages() then
        if in_p3.m_bOff then
          vbe:=0.0;
          vce:=0.0;
          vbx:=0.0;
        else
          vbe:=in_c.m_tVcrit;
          vce:=vbe;
          vbx:=0.0;
        end if;
      end if;
      vbc:=vbe-vce;
      (cbe,gbe):=Modelica.Electrical.Spice3.Internal.Functions.junction2(vbe,in_m.m_dTemp,in_p.m_emissionCoeffF,in_c.m_tSatCur);
      out_cc.iBE:=in_p.m_type*cbe/(in_c.m_tBetaF);
      (cben,gben):=Modelica.Electrical.Spice3.Internal.Functions.junction2(vbe,in_m.m_dTemp,in_p.m_leakBEemissionCoeff,in_c.m_tBEleakCur);
      out_cc.iBEN:=in_p.m_type*cben;
      (cbc,gbc):=Modelica.Electrical.Spice3.Internal.Functions.junction2(vbc,in_m.m_dTemp,in_p.m_emissionCoeffR,in_c.m_tSatCur);
      out_cc.iBC:=in_p.m_type*cbc/(in_c.m_tBetaR);
      (cbcn,gbcn):=Modelica.Electrical.Spice3.Internal.Functions.junction2(vbc,in_m.m_dTemp,in_p.m_leakBCemissionCoeff,in_c.m_tBCleakCur);
      out_cc.iBCN:=in_p.m_type*cbcn;
      cjbe:=cbe/(in_c.m_tBetaF)+cben;
      cjbc:=cbc/(in_c.m_tBetaR)+cbcn;
      q1:=1.0/(1.0-in_p.m_invEarlyVoltF*vbc-in_p.m_invEarlyVoltR*vbe);
      if (in_vl.m_invRollOffF==0) and (in_vl.m_invRollOffR==0) then
        qb:=q1;
        dqbdve:=q1*qb*in_p.m_invEarlyVoltR;
        dqbdvc:=q1*qb*in_p.m_invEarlyVoltF;
      else
        q2:=in_vl.m_invRollOffF*cbe+in_vl.m_invRollOffR*cbc;
        arg:=max(0.0,1+4*q2);
        sqarg:=1;
        if arg<>0 then
          sqarg:=sqrt(arg);
        end if;
        qb:=q1*(1+sqarg)/(2);
        dqbdve:=q1*(qb*in_p.m_invEarlyVoltR+in_vl.m_invRollOffF*gbe/(sqarg));
        dqbdvc:=q1*(qb*in_p.m_invEarlyVoltF+in_vl.m_invRollOffR*gbc/(sqarg));
      end if;
      cc:=0.0;
      cex:=cbe;
      gex:=gbe;
      ttime:=1;
      if (in_vl.m_excessPhaseFactor<>0) and (ttime>0.0) then
        step:=0;
        laststep:=1;
        bcex0:=0;
        bcex1:=0;
        if bcex1==0.0 then
          bcex1:=cbe/(qb);
          bcex0:=bcex1;
        end if;
        arg1:=step/(in_vl.m_excessPhaseFactor);
        arg2:=3*arg1;
        arg1:=arg2*arg1;
        denom:=1+arg1+arg2;
        arg3:=arg1/(denom);
        cc:=(bcex0*(1+step/(laststep)+arg2)-bcex1*step/(laststep))/(denom);
        cex:=cbe*arg3;
        gex:=gbe*arg3;
      end if;
      cc:=cc+(cex-cbc)/(qb);
      rbpr:=in_vl.m_minBaseResist/(in_p3.m_area);
      rbpi:=in_p.m_baseResist/(in_p3.m_area)-rbpr;
      gx:=rbpr+rbpi/(qb);
      xjrb:=in_p.m_baseCurrentHalfResist*in_p3.m_area;
      if xjrb<>0 then
        arg1:=max((cjbe+cjbc)/(xjrb),1e-9);
        arg2:=(-1+sqrt(1+14.59025*arg1))/(2.4317)/(sqrt(arg1));
        arg1:=tan(arg2);
        gx:=rbpr+3*rbpi*(arg1-arg2)/(arg2)/(arg1)/(arg1);
      end if;
      if gx<>0 then
        gx:=1/(gx);
      end if;
      go:=(gbc+(cex-cbc)*dqbdvc/(qb))/(qb);
      gm:=(gex-(cex-cbc)*dqbdve/(qb))/(qb)-go;
      out_cc.iCC:=in_p.m_type*cc;
      captt:=0.0;
      if (in_p.m_transitTimeF<>0.0) and (vbe>0.0) then
        argtf:=0.0;
        arg2:=0.0;
        arg3:=0.0;
        if in_p.m_transitTimeBiasCoeffF<>0.0 then
          argtf:=in_p.m_transitTimeBiasCoeffF;
          if in_vl.m_transitTimeVBCFactor<>0.0 then
            exponent:=min(50.,vbc*in_vl.m_transitTimeVBCFactor);
            argtf:=argtf*exp(exponent);
          end if;
          arg2:=argtf;
          if in_p.m_transitTimeHighCurrentF<>0 then
            temp:=cbe/(cbe+in_p.m_transitTimeHighCurrentF);
            argtf:=argtf*temp*temp;
            arg2:=argtf*(3-temp-temp);
          end if;
          arg3:=cbe*argtf*in_vl.m_transitTimeVBCFactor;
        end if;
        cbe:=cbe*(1+argtf)/(qb);
        gbe:=(gbe*(1+arg2)-cbe*dqbdve)/(qb);
        captt:=in_p.m_transitTimeF*(arg3-cbe*dqbdvc)/(qb);
      end if;
      (capbe,chargebe):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapTransTime(in_c.m_tBEcap,vbe,in_c.m_tDepCapBE,in_p.m_junctionExpBE,in_c.m_tBEpot,in_c.m_tF1e,in_c.m_f2e,in_c.m_f3e,in_p.m_transitTimeF,gbe,cbe);
      out_cc.iXX:=0;
      aux1:=in_c.m_tBCcap*in_p.m_baseFractionBCcap;
      (capbc,chargebc):=Modelica.Electrical.Spice3.Internal.Functions.junctionCapTransTime(aux1,vbc,in_c.m_tDepCapBC,in_p.m_junctionExpBC,in_c.m_tBCpot,in_c.m_tF1c,in_c.m_f2c,in_c.m_f3c,in_p.m_transitTimeR,gbc,cbc);
      aux2:=in_c.m_tBCcap*(1.-in_p.m_baseFractionBCcap);
      (capbx,chargebx):=Modelica.Electrical.Spice3.Internal.Functions.junctionCap(aux2,vbx,in_c.m_tDepCapBC,in_p.m_junctionExpBC,in_c.m_tBCpot,in_c.m_tF1c,in_c.m_f2c,in_c.m_f3c);

   annotation(Documentation(info="<html>
<p>This function NoBypassCode calculates the currents (and the capacitances) that are necessary for the currents to be used in the toplevel model.</p>
</html>"));
   end bjt3NoBypassCode;

   record Bjt
    "Record for bjt device parameters"
    extends Bjt3;

   annotation(Documentation(info="<html>
<p>This record contains the device parameters that are used for the bipolar transistor bjt model in SPICE3.</p>
</html>"));
   end Bjt;

   record BjtVariables
    "Variables for the bjt model"
    extends Bjt3Variables;

   // components of BjtVariables
    Real m_CScap;

   annotation(Documentation(info="<html>
<p>This record contains the model variables that are used for the bipoar transistor bjt model in SPICE3.</p>
</html>"));
   end BjtVariables;

   function bjtInitEquations
    "Initial calculation"

   // components of bjtInitEquations
    input Bjt in_p "Input record Bjt";
    input BjtModelLineParams in_pml "Input record with Bjt model line parameters";
    input BjtModelLineVariables in_vl "Input record with Bjt model line variables";
    output BjtVariables out_v "Output record with Bjt variables";
   protected
    Bjt3Variables v3 "Record with Bjt variables";

   // algorithms and equations of bjtInitEquations
   algorithm
      v3:=bjt3InitEquations(in_p,in_pml,in_vl);
      out_v.m_CScap:=in_pml.m_capCS*in_p.m_area;

   annotation(Documentation(info="<html>
<p>Within this function some parameters are initially precalculated from model line parameters.</p>
</html>"));
   end bjtInitEquations;

   function bjtNoBypassCode
    "Calculation of currents"

   // components of bjtNoBypassCode
    input Model.Model in_m "Input record model";
    input Bjt3 in_p3 "Input record Bjt3";
    input BjtModelLineParams in_p "Input record with Bjt model line parameters";
    input Bjt3Calc in_c "Input record Bjt3Calc";
    input BjtVariables in_v "Input record with Bjt variables";
    input BjtModelLineVariables in_vl;
    input Modelica.SIunits.Voltage in_m_pVoltageValues[6];
    input Boolean in_m_bInit;
    output CurrentsCapacitances out_cc "Output record with calculated currents and capacitances";
    output Modelica.SIunits.Capacitance capbe "Capacitance";
    output Modelica.SIunits.Capacitance capbc "Capacitance";
    output Modelica.SIunits.Capacitance capbx "Capacitance";
   protected
    Modelica.SIunits.Voltage bjt3_VoltageValues[6];
    Integer i;
    Modelica.SIunits.Capacitance capcs;
    Modelica.SIunits.Charge chargecs;
    Modelica.SIunits.Voltage vcs;
    Real arg;
    Real sarg;

   // algorithms and equations of bjtNoBypassCode
   algorithm
      for i in 1:3 loop
        bjt3_VoltageValues[i]:=in_m_pVoltageValues[i];
      end for;
      for i in 4:6 loop
        bjt3_VoltageValues[i]:=in_m_pVoltageValues[i];
      end for;
      (out_cc,capbe,capbc,capbx):=bjt3NoBypassCode(in_m,in_p3,in_p,in_c,in_vl,bjt3_VoltageValues,in_m_bInit);
      capcs:=0;
      chargecs:=0;
      vcs:=in_p.m_type*(0-in_m_pVoltageValues[4]);
      if vcs<0 then
        arg:=1-vcs/(in_p.m_potentialSubstrate);
        sarg:=exp((-in_p.m_exponentialSubstrate)*Modelica.Math.log(arg));
        capcs:=in_v.m_CScap*sarg;
        chargecs:=in_p.m_potentialSubstrate*in_v.m_CScap*(1-arg*sarg)/(1-in_p.m_exponentialSubstrate);
      else
        capcs:=in_v.m_CScap*(1+in_p.m_exponentialSubstrate*vcs/(in_p.m_potentialSubstrate));
        chargecs:=vcs*in_v.m_CScap*(1+in_p.m_exponentialSubstrate*vcs/(2*in_p.m_potentialSubstrate));
      end if;

   annotation(Documentation(info="<html>
<p>This function NoBypassCode calculates the currents (and the capacitances) that are necessary for the currents to be used in the toplevel model.</p>
</html>"));
   end bjtNoBypassCode;

   function bjtRenameParameters
    "Technology parameter renaming"

   // components of bjtRenameParameters
    input ModelcardBJT ex "Modelcard with technologie parameters";
    input SpiceConstants con "Spice constants";
    input Real TBJT "Type";
    output BjtModelLineParams intern "Output record with Bjt model line parameters";

   // algorithms and equations of bjtRenameParameters
   algorithm
      intern.m_type:=TBJT;
      intern.m_satCur:=ex.IS;
      intern.m_betaF:=ex.BF;
      intern.m_emissionCoeffF:=ex.NF;
      intern.m_leakBEemissionCoeff:=ex.NE;
      intern.m_leakBEcurrentIsGiven:=(if ex.ISE>-1e40 then 1 else 0);
      intern.m_leakBEcurrent:=(if ex.ISE>-1e40 then ex.ISE else 0);
      intern.m_c2IsGiven:=(if ex.C2>-1e40 then 1 else 0);
      intern.m_c2:=(if ex.C2>-1e40 then ex.C2 else 0);
      intern.m_leakBCcurrentIsGiven:=(if ex.ISC>-1e40 then 1 else 0);
      intern.m_leakBCcurrent:=(if ex.ISC>-1e40 then ex.ISC else 0);
      intern.m_c4IsGiven:=(if ex.C4>-1e40 then 1 else 0);
      intern.m_c4:=(if ex.C4>-1e40 then ex.C4 else 0);
      intern.m_betaR:=ex.BR;
      intern.m_emissionCoeffR:=ex.NR;
      intern.m_leakBCemissionCoeff:=ex.NC;
      intern.m_earlyVoltF:=ex.VAF;
      intern.m_rollOffF:=ex.IKF;
      intern.m_earlyVoltR:=ex.VAR;
      intern.m_rollOffR:=ex.IKR;
      intern.m_emitterResist:=ex.RE;
      intern.m_collectorResist:=ex.RC;
      intern.m_baseCurrentHalfResist:=ex.IRB;
      intern.m_baseResist:=ex.RB;
      intern.m_minBaseResistIsGiven:=(if ex.RBM>-1e40 then 1 else 0);
      intern.m_minBaseResist:=(if ex.RBM>-1e40 then ex.RBM else 0);
      intern.m_depletionCapBE:=ex.CJE;
      intern.m_potentialBE:=ex.VJE;
      intern.m_junctionExpBE:=ex.MJE;
      intern.m_transitTimeF:=ex.TF;
      intern.m_transitTimeBiasCoeffF:=ex.XTF;
      intern.m_transitTimeHighCurrentF:=ex.ITF;
      intern.m_transitTimeFVBC:=ex.VTF;
      intern.m_excessPhase:=ex.PTF;
      intern.m_depletionCapBC:=ex.CJC;
      intern.m_potentialBC:=ex.VJC;
      intern.m_junctionExpBC:=ex.MJC;
      intern.m_baseFractionBCcap:=ex.XCJC;
      intern.m_transitTimeR:=ex.TR;
      intern.m_capCS:=ex.CJS;
      intern.m_potentialSubstrate:=ex.VJS;
      intern.m_exponentialSubstrate:=ex.MJS;
      intern.m_betaExp:=ex.XTB;
      intern.m_energyGap:=ex.EG;
      intern.m_tempExpIS:=ex.XTI;
      intern.m_fNcoef:=ex.KF;
      intern.m_fNexp:=ex.AF;
      intern.m_depletionCapCoeff:=ex.FC;
      intern.m_tnom:=(if ex.TNOM>-1e40 then ex.TNOM+SpiceConstants.CONSTCtoK else 300.15);

   annotation(Documentation(info="<html>
<p>This function assigns the external (given by the user, e.g., IS) technology parameters
to the internal parameters (e.g., m_satCur). It also does the analysis of the IsGiven values.</p>
</html>"));
   end bjtRenameParameters;

   function bjtRenameParametersDev
    "Temperature calculation"

   // components of bjtRenameParametersDev
    input Real AREA "Area factor";
    input Boolean OFF "Optional initial condition: false - IC not used, true - IC used, not implemented yet";
    input Modelica.SIunits.Voltage IC_VBE "Initial condition value, not yet implemented";
    input Modelica.SIunits.Voltage IC_VCE "Initial condition value, not yet implemented";
    input Boolean SENS_AREA "Flag for sensitivity analysis, not yet implemented";
    output Bjt3 dev "Output record Bjt3";

   // algorithms and equations of bjtRenameParametersDev
   algorithm
      dev.m_area:=AREA;
      dev.m_bOff:=OFF;
      dev.m_bICvbeIsGiven:=(if IC_VBE>-1e40 then 1 else 0);
      dev.m_dICvbe:=(if IC_VBE>-1e40 then IC_VBE else 0);
      dev.m_bICvceIsGiven:=(if IC_VCE>-1e40 then 1 else 0);
      dev.m_dICvce:=(if IC_VCE>-1e40 then IC_VCE else 0);
      dev.m_bSensArea:=SENS_AREA;

   annotation(Documentation(info="<html>
<p>This function assigns the external (given by the user, e.g., AREA) device parameters to the internal parameters (e.g., m_area). It also does the analysis of the IsGiven values.</p>
</html>"));
   end bjtRenameParametersDev;

   function bjtRenameParametersDevTemp
    "Temperature calculation"

   // components of bjtRenameParametersDevTemp
    input Modelica.SIunits.Temp_C TEMP "Temperature";
    output Model.Model m "Output record model";

   // algorithms and equations of bjtRenameParametersDevTemp
   algorithm
      m.m_dTemp:=TEMP+SpiceConstants.CONSTCtoK;

   annotation(Documentation(info="<html>
<p>This function calculates device parameters wehich are temperature dependent.</p>
</html>"));
   end bjtRenameParametersDevTemp;

   function bjtRenameParametersType
    "Type"

   // components of bjtRenameParametersType
    input Real TBJT "Type";
    output BjtModelLineParams dev_type "Outputrecord Bjt3";

   // algorithms and equations of bjtRenameParametersType
   algorithm
      dev_type.m_type:=TBJT;

   annotation(Documentation(info="<html>
<p>This function assigns the external (given by the user, e.g. AREA) device parameters to the internal parameters (e.g. m_area). It also does the analysis of the IsGiven values.</p>
</html>"));
   end bjtRenameParametersType;

  annotation(Documentation(info="<html>
<p>This package Bjt3 contains functions and records with data of the Bjt3 bipolar transistor models.</p>
</html>"));
  end Bjt3;

 annotation(Documentation(info="<html>
<p>This package contains all function, parameters and data of semiconductor models, that are transformed from SPICE3 into Modelica. The models of the package semiconductors access to repository models. This package should not be used via direct access by a user of the Spice-Library for Modelica. It is restricted to the development.</p>
</html>"));
 end Internal;

annotation(preferedView="info",Window(x=0.05,y=0.06,width=0.16,height=0.58,library=1,autolayout=1),Documentation(info="<html>
<p>This package contains models of the Berkeley SPICE3 simulator (R, C, L, controlled and independent sources, semiconductor device models). The semiconductor models are transferred from the SPICE3 code, up to now</p>
<ul>
<li>MOSFET Level 1 </li>
<li>Bipolar junction transistor, </li>
<li>Diode </li>
<li>Semiconductor resistor</li>
</ul>
<p>For the usage of this package, especially for detailed explanation of parameters, it is useful to know the <a href=\"http://citeseerx.ist.psu.edu/viewdoc/download?doi=10.1.1.130.9471&rep=rep1&type=pdf\">SPICE3 user's manual</a> which modelling relied on.</p>
<p><b>Open issues</b>:
<ul>
<li>devices from SPICE3 that are not modelled yet: </li>
<li>
<ul>
<li>MESFETs </li>
<li>JFETs </li>
<li>MOSFET Level 2,3,6, BSIM </li>
<li>Line models </li>
<li>Semiconductor C </li>
</ul>
</li>
<li>unit check (at the moment many parameters of type Real) </li>
<li>tests</li>
<li>not supported analyse types (AC, DCTransfer, ...)</li>
</ul>
<dl>
<dt>
<b>Main Authors:</b></dt>
<dd>
Christoph Clau&szlig;
    &lt;<a href=\"mailto:Christoph.Clauss@eas.iis.fraunhofer.de\">Christoph.Clauss@eas.iis.fraunhofer.de</a>&gt;<br>
Kristin Majetta
    &lt;<a href=\"mailto:Kristin.Majetta@eas.iis.fraunhofer.de\">Kristin.Majetta@eas.iis.fraunhofer.de</a>&gt;<br>
Sandra  Boehme
    &lt;<a href=\"mailto:Sandra.Boehme@eas.iis.fraunhofer.de\">Sandra.Boehme@eas.iis.fraunhofer.de</a>&gt;<br>
    Fraunhofer Institute for Integrated Circuits<br>
    Design Automation Department<br>
    Zeunerstra&szlig;e 38<br>
    D-01069 Dresden<br>
    Germany</dd>
</dl>
<p><b>Copyright:</b></p>
<p>Copyright &copy; 1998-2010, Modelica Association and Fraunhofer-Gesellschaft.</p>
<p><i>The Modelica package is <b>free</b> software; it can be redistributed and/or modified under the terms of the <b>Modelica license</b>, see the license conditions and the accompanying <b>disclaimer</b> in the documentation of package Modelica in file &quot;Modelica/package.mo&quot;.</i></p>
</html>",revisions="<html>
<ul>
<li><i>March 2010</i> by Kristin Majetta<br/>Guidelines applied, User's Guide added</li>
<li><i>February 2010</i> by Kristin Majetta<br/>Spice3 library added to MSL and examples revised</li>
<li><i>September 2009 </i>by Kristin Majetta <br/>Bipolar transistor implemented</li>
<li><i>August 2009 </i>by Jonathan Kress <br/>default values in sources improved</li>
<li><i>August 2009 </i>by Kristin Majetta <br/>Bipolar transistor started</li>
<li><i>April 2009 </i>by Kristin Majetta <br/>Semiconductor Resistor implemented</li>
<li><i>March 2009 </i>by Kristin Majetta <br/>DIODE implemented</li>
<li><i>25th February 2009 </i>by Kristin Majetta <br/>MOS Level 2 implemented</li>
<li><i>15th October 2008 </i>by Kristin Majetta <br/>minor errors fixed in L_Inductor, I_Pulse and SpiceRoot</li>
<li><i>April, 2008 </i>by Sandra Boehme <br/>initially implemented<br/></li>
</ul>
</html>"));
end Spice3;
